
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Banio,                                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Banio,                                !- Name
  Banio,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 108,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Banio,                                  !- Zone Name
  E_Banio,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Banio,                                  !- Zone Name
  E_Banio,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 110,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 109,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3, 8.7, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.3, 8.7, 1.5,                          !- X,Y,Z Vertex 2 {m}
  4.7, 8.7, 1.5,                          !- X,Y,Z Vertex 3 {m}
  4.7, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Banio,                                  !- Zone Name
  E_Banio,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Banio,                                  !- Zone Name
  E_Banio,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 123,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Banio,                                  !- Zone Name
  E_Banio,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 56,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 114,                               !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 113,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 6.6, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.8, 6.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 7.3, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 7.3, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 115,                               !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Banio,                                  !- Zone Name
  E_Banio,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

Zone,
  Banio2,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Banio2,                               !- Name
  Banio2,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 103,                               !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 4 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 104,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  8.8, 5.6, 2.4384;                       !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 88,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 107,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 106,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 4.5, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 4.5, 1.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 5.1, 1.5,                          !- X,Y,Z Vertex 3 {m}
  8.8, 5.1, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 87,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 70,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 69,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6, 5.45, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.6, 5.45, 0,                           !- X,Y,Z Vertex 2 {m}
  6.6, 4.75, 0,                           !- X,Y,Z Vertex 3 {m}
  6.6, 4.75, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Banio2,                                 !- Zone Name
  E_Banio2,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 136,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

Zone,
  Closet,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Closet,                               !- Name
  Closet,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 10,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  4.2, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 112,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  4.2, 5, 2.4384;                         !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 54,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 126,                               !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 125,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 5.75, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5.75, 0,                           !- X,Y,Z Vertex 2 {m}
  5.8, 6.45, 0,                           !- X,Y,Z Vertex 3 {m}
  5.8, 6.45, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Closet,                                 !- Zone Name
  E_Closet,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 0,                              !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 4 {m}
  5.8, 5, 0;                              !- X,Y,Z Vertex 5 {m}

Zone,
  Cocina,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Cocina,                               !- Name
  Cocina,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 4 {m}
  -1.1, 8.7, 0;                           !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 8.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  1.4, 8.7, 2.4384;                       !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 36,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 35,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 6.3, 2.1,                          !- X,Y,Z Vertex 1 {m}
  1.4, 6.3, 0,                            !- X,Y,Z Vertex 2 {m}
  1.4, 7, 0,                              !- X,Y,Z Vertex 3 {m}
  1.4, 7, 2.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 97,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 8.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -1.1, 8.7, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Cocina,                                 !- Zone Name
  E_Cocina,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 8.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.1, 8.7, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 129,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 40,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 8.7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  1, 8.7, 1.5,                            !- X,Y,Z Vertex 2 {m}
  0.4, 8.7, 1.5,                          !- X,Y,Z Vertex 3 {m}
  0.4, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

Zone,
  Escaleras,                              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Escaleras,                            !- Name
  Escaleras,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 101,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 100,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.6, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  -1.6, 0, 1,                             !- X,Y,Z Vertex 2 {m}
  -1, 0, 1,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -2.5, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 2.4384,                      !- X,Y,Z Vertex 4 {m}
  -2.5, 0, 2.4384;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 38,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Escaleras,                              !- Zone Name
  E_Escaleras,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.6, 0;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 99,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 98,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  0, 4.7, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 5.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.4, 2.1;                            !- X,Y,Z Vertex 4 {m}

Zone,
  Recamara2,                              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Recamara2,                            !- Name
  Recamara2,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 4 {m}
  5.8, 0.8, 0;                            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  3.1, 0.8, 2.4384;                       !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 119,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 0.8, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 116,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 76,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 75,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6, 4.2, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  4.9, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  4.9, 4.2, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 83,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Recamara2,                              !- Zone Name
  E_Recamara2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 80,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 79,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  4.25, 0.8, 1,                           !- X,Y,Z Vertex 2 {m}
  5.45, 0.8, 1,                           !- X,Y,Z Vertex 3 {m}
  5.45, 0.8, 2.1;                         !- X,Y,Z Vertex 4 {m}

Zone,
  Recamara3,                              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_Recamara3,                            !- Name
  Recamara3,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 4 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 5 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 6 {m}
  8.8, 0.8, 0;                            !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  5.8, 0.8, 2.4384;                       !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 78,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.8, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 77,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 17,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 86,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 85,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.55, 4.2, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.55, 4.2, 0,                           !- X,Y,Z Vertex 2 {m}
  5.85, 4.2, 0,                           !- X,Y,Z Vertex 3 {m}
  5.85, 4.2, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 68,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 105,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 90,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 89,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 2.8, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 2.8, 1,                            !- X,Y,Z Vertex 2 {m}
  8.8, 3.4, 1,                            !- X,Y,Z Vertex 3 {m}
  8.8, 3.4, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Recamara3,                              !- Zone Name
  E_Recamara3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 92,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 91,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.05, 0.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.05, 0.8, 1,                           !- X,Y,Z Vertex 2 {m}
  7.25, 0.8, 1,                           !- X,Y,Z Vertex 3 {m}
  7.25, 0.8, 2.1;                         !- X,Y,Z Vertex 4 {m}

Zone,
  RPrincipal,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_RPrincipal,                           !- Name
  RPrincipal,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 135,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 134,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 5.8, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 5.8, 1,                            !- X,Y,Z Vertex 2 {m}
  8.8, 6.4, 1,                            !- X,Y,Z Vertex 3 {m}
  8.8, 6.4, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 71,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 50,                                !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 4 {m}
  8.8, 8.7, 0,                            !- X,Y,Z Vertex 5 {m}
  8.8, 5.6, 0;                            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  6.6, 5.6, 2.4384;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 13,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 53,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 52,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85, 5.6, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.85, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  6.55, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  6.55, 5.6, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 125,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 55,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 54,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 6.45, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.8, 6.45, 0,                           !- X,Y,Z Vertex 2 {m}
  5.8, 5.75, 0,                           !- X,Y,Z Vertex 3 {m}
  5.8, 5.75, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 113,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 57,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 56,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 7.3, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.8, 7.3, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.6, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  RPrincipal,                             !- Zone Name
  E_RPrincipal,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 133,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.55, 8.7, 2.1,                         !- X,Y,Z Vertex 1 {m}
  7.55, 8.7, 1,                           !- X,Y,Z Vertex 2 {m}
  6.35, 8.7, 1,                           !- X,Y,Z Vertex 3 {m}
  6.35, 8.7, 2.1;                         !- X,Y,Z Vertex 4 {m}

Zone,
  SalaComedor,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  E_SalaComedor,                          !- Name
  SalaComedor,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 4 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 5 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 6 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 7 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 8 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 9 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 10 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 11 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 12 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 13 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 14 {m}
  3.1, 0, 0;                              !- X,Y,Z Vertex 15 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 7 {m}
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 8 {m}
  4.2, 5, 2.4384,                         !- X,Y,Z Vertex 9 {m}
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 10 {m}
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 11 {m}
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 12 {m}
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 13 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 14 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 15 {m}

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 122,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 128,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  4.2, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 75,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 117,                               !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 116,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9, 4.2, 2.1,                          !- X,Y,Z Vertex 1 {m}
  4.9, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.6, 4.2, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  3.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.1, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 74,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 127,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.1, 0, 0;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 121,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 120,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  0.25, 0, 0.4,                           !- X,Y,Z Vertex 2 {m}
  2.85, 0, 0.4,                           !- X,Y,Z Vertex 3 {m}
  2.85, 0, 2.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 52,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 14,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 13,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.55, 5.6, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.55, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  5.85, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  5.85, 5.6, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 69,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 16,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 15,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6, 4.75, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.6, 4.75, 0,                           !- X,Y,Z Vertex 2 {m}
  6.6, 5.45, 0,                           !- X,Y,Z Vertex 3 {m}
  6.6, 5.45, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 85,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 18,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 17,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85, 4.2, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.85, 4.2, 0,                           !- X,Y,Z Vertex 2 {m}
  6.55, 4.2, 0,                           !- X,Y,Z Vertex 3 {m}
  6.55, 4.2, 2.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 98,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 3,                                 !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4, 2.1,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.7, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.7, 2.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 37,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 6,                                 !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 5,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  1.4, 7, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 6.3, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 6.3, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 8,                                 !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Face 7,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.7, 8.7, 2.1,                          !- X,Y,Z Vertex 1 {m}
  3.7, 8.7, 1,                            !- X,Y,Z Vertex 2 {m}
  1.9, 8.7, 1,                            !- X,Y,Z Vertex 3 {m}
  1.9, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Construction Name
  SalaComedor,                            !- Zone Name
  E_SalaComedor,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 111,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 8.7, 2.4384;                       !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4 Reversed, !- Name
  Metal Decking,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Roof Membrane;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 9, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Zacatepec,                              !- Name
  18.7,                                   !- Latitude {deg}
  -99.167,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  995.8;                                  !- Elevation {m}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

