
OS:Version,
  {87540d0a-5b46-4091-bea5-9f0e72df5733}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {1a03f352-20e7-4d61-8a25-72fcb5e4a109}, !- Handle
  Zacatepec,                              !- Name
  39.7653,                                !- Latitude {deg}
  39.7653,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  995.8,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ca81a232-fd80-435a-bf8e-80c9d8e86f39}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {e552767a-49ae-4183-b2d6-adeb6c379d1e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {d5d89813-6108-4635-aeaa-9b6fe9a4044d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e801ef6b-7786-411a-86ab-bfd0ba6ad6e3}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {88766329-9701-4aec-a7ee-cd43fa619a79}; !- Handle

OS:SimulationControl,
  {78e94e3e-9615-48e1-b394-296174f6b77f}; !- Handle

OS:Sizing:Parameters,
  {2ee73715-aca2-4b34-bce5-8d734bb36bf0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {034700dc-d36a-499e-b462-47d97f87f73a}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c12030a5-f48c-4a77-9223-489e70b1fc88}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {01a386fd-f1e2-4d06-8ce5-756aa098ac85}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {434ee10f-9633-4885-92b8-579b3aea6a63}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {cfbb3f8b-eedd-4e70-8af5-371457d3bf14}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Space,
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Handle
  E_Banio,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {45a830c9-78cb-4dfb-a410-9df7c213c6b2}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {45a830c9-78cb-4dfb-a410-9df7c213c6b2}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Handle
  E_Cocina,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Handle
  E_Recamara3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Handle
  E_Banio2,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Handle
  E_Closet,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Handle
  E_Escaleras,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Handle
  E_RPrincipal,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Handle
  E_Recamara2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Handle
  E_SalaComedor,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Handle
  Escaleras,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d655a9ef-a94b-4772-8158-728dccda2677}, !- Zone Air Inlet Port List
  {9f6d1592-c35d-49bb-9c16-73632a066fcd}, !- Zone Air Exhaust Port List
  {24c9d2d7-8b6d-4791-ba02-83cb1dc1ff61}, !- Zone Air Node Name
  {b0523610-4183-4f09-8062-43240e931c40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1195ecc9-072d-4763-97ef-111dbb0c965c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe522d12-cef0-48fd-aef5-bbbba4ab93af}, !- Handle
  Node 1,                                 !- Name
  {24c9d2d7-8b6d-4791-ba02-83cb1dc1ff61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c9d2d7-8b6d-4791-ba02-83cb1dc1ff61}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Source Object
  11,                                     !- Outlet Port
  {fe522d12-cef0-48fd-aef5-bbbba4ab93af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d655a9ef-a94b-4772-8158-728dccda2677}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- HVAC Component

OS:PortList,
  {9f6d1592-c35d-49bb-9c16-73632a066fcd}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- HVAC Component

OS:PortList,
  {b0523610-4183-4f09-8062-43240e931c40}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- HVAC Component

OS:Sizing:Zone,
  {ae8beb12-d252-419b-885a-15ff4df9e783}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56555678-7c9a-4157-8521-e5c1e4b92451}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- Thermal Zone

OS:Rendering:Color,
  {1195ecc9-072d-4763-97ef-111dbb0c965c}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Handle
  Cocina,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c97254f-a382-4e1d-8fbc-e29b673acfec}, !- Zone Air Inlet Port List
  {38fc1018-731d-477c-aada-99009396df5e}, !- Zone Air Exhaust Port List
  {1ae5300c-374d-4706-8d5c-8cdc984d09f0}, !- Zone Air Node Name
  {1357ce43-750f-4b55-90ad-e91e46bb199c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8f51dcf-74a2-401c-b87f-eb602adfdec4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {244fd362-f75e-4b2b-ad8a-b9f29b2fed3e}, !- Handle
  Node 2,                                 !- Name
  {1ae5300c-374d-4706-8d5c-8cdc984d09f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae5300c-374d-4706-8d5c-8cdc984d09f0}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Source Object
  11,                                     !- Outlet Port
  {244fd362-f75e-4b2b-ad8a-b9f29b2fed3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c97254f-a382-4e1d-8fbc-e29b673acfec}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- HVAC Component

OS:PortList,
  {38fc1018-731d-477c-aada-99009396df5e}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- HVAC Component

OS:PortList,
  {1357ce43-750f-4b55-90ad-e91e46bb199c}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- HVAC Component

OS:Sizing:Zone,
  {0e6136f6-3daf-4291-991a-d728372fdacb}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64d50a10-4d34-4256-ab6d-ceef098d924d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- Thermal Zone

OS:Rendering:Color,
  {c8f51dcf-74a2-401c-b87f-eb602adfdec4}, !- Handle
  Rendering Color 3,                      !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Handle
  SalaComedor,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ba3304b-057a-4749-af26-2fd764b04438}, !- Zone Air Inlet Port List
  {b70e53dd-8045-4ed8-911d-372f2ce5c3f5}, !- Zone Air Exhaust Port List
  {388051bd-e4ad-45f6-964b-7e049bdfecc8}, !- Zone Air Node Name
  {b3117dc1-97d1-4f00-974c-c2a594e7632c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87faf4c8-0264-4e3a-9c20-b077f8b62d12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86e52a55-6fed-4484-b8cd-ec809cd73b98}, !- Handle
  Node 3,                                 !- Name
  {388051bd-e4ad-45f6-964b-7e049bdfecc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {388051bd-e4ad-45f6-964b-7e049bdfecc8}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Source Object
  11,                                     !- Outlet Port
  {86e52a55-6fed-4484-b8cd-ec809cd73b98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ba3304b-057a-4749-af26-2fd764b04438}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- HVAC Component

OS:PortList,
  {b70e53dd-8045-4ed8-911d-372f2ce5c3f5}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- HVAC Component

OS:PortList,
  {b3117dc1-97d1-4f00-974c-c2a594e7632c}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- HVAC Component

OS:Sizing:Zone,
  {134104fe-1453-4450-b022-b01671ca6352}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94611a3f-d043-41fb-9c44-2242c89323ba}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- Thermal Zone

OS:Rendering:Color,
  {87faf4c8-0264-4e3a-9c20-b077f8b62d12}, !- Handle
  Rendering Color 4,                      !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Handle
  Recamara2,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93586b80-c790-4372-a09d-498a214c49f8}, !- Zone Air Inlet Port List
  {70743718-ae7c-43ec-84cf-405965fec7b1}, !- Zone Air Exhaust Port List
  {36b54760-c20a-48f3-a2a9-7b18433abc94}, !- Zone Air Node Name
  {0cbd0aed-1d76-46ec-89e9-6daa9075655e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64408e17-ceb3-4a5e-aa36-6fb554360a17}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9aea18cd-353f-43ed-9db0-e30b8f8eb8da}, !- Handle
  Node 4,                                 !- Name
  {36b54760-c20a-48f3-a2a9-7b18433abc94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36b54760-c20a-48f3-a2a9-7b18433abc94}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Source Object
  11,                                     !- Outlet Port
  {9aea18cd-353f-43ed-9db0-e30b8f8eb8da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93586b80-c790-4372-a09d-498a214c49f8}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- HVAC Component

OS:PortList,
  {70743718-ae7c-43ec-84cf-405965fec7b1}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- HVAC Component

OS:PortList,
  {0cbd0aed-1d76-46ec-89e9-6daa9075655e}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- HVAC Component

OS:Sizing:Zone,
  {0336407f-0c34-42c1-b3bd-3c20cac189a4}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2808802f-1b30-4673-82af-489a27e466d8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- Thermal Zone

OS:Rendering:Color,
  {64408e17-ceb3-4a5e-aa36-6fb554360a17}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Handle
  Closet,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92786a91-38e7-410b-83f1-92cd29f2c573}, !- Zone Air Inlet Port List
  {ea125e4a-198a-41f1-9351-97ec5dd89424}, !- Zone Air Exhaust Port List
  {ff61a0d3-10f5-45a9-84ec-aeb66f2e1e0e}, !- Zone Air Node Name
  {89458dbe-15e6-4576-9f9f-dee5c6009a05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db493ab6-90c2-4874-8fad-3b110416b95b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {116f27ec-cc27-4dc2-868e-48449e3edb6b}, !- Handle
  Node 5,                                 !- Name
  {ff61a0d3-10f5-45a9-84ec-aeb66f2e1e0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff61a0d3-10f5-45a9-84ec-aeb66f2e1e0e}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Source Object
  11,                                     !- Outlet Port
  {116f27ec-cc27-4dc2-868e-48449e3edb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92786a91-38e7-410b-83f1-92cd29f2c573}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- HVAC Component

OS:PortList,
  {ea125e4a-198a-41f1-9351-97ec5dd89424}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- HVAC Component

OS:PortList,
  {89458dbe-15e6-4576-9f9f-dee5c6009a05}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- HVAC Component

OS:Sizing:Zone,
  {b2b8cfc8-141f-4805-8005-fb3666e1d42a}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2e68aa4-1c38-4dcc-82c1-2ab4e5975504}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- Thermal Zone

OS:Rendering:Color,
  {db493ab6-90c2-4874-8fad-3b110416b95b}, !- Handle
  Rendering Color 6,                      !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Handle
  Banio,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de78d601-9d05-4540-8701-7e84366cf2e0}, !- Zone Air Inlet Port List
  {1d143c34-57b5-40dd-b6c3-16c091e74afd}, !- Zone Air Exhaust Port List
  {a4dbc8b5-dad8-4132-a763-d70050b34974}, !- Zone Air Node Name
  {0289cc2a-25d3-4c64-952c-967d648b0421}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {332e522f-68b4-45ed-99ac-706ad7008e63}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07e5e799-e348-4ec0-8276-d8d3fe1e1b09}, !- Handle
  Node 6,                                 !- Name
  {a4dbc8b5-dad8-4132-a763-d70050b34974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4dbc8b5-dad8-4132-a763-d70050b34974}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Source Object
  11,                                     !- Outlet Port
  {07e5e799-e348-4ec0-8276-d8d3fe1e1b09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de78d601-9d05-4540-8701-7e84366cf2e0}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- HVAC Component

OS:PortList,
  {1d143c34-57b5-40dd-b6c3-16c091e74afd}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- HVAC Component

OS:PortList,
  {0289cc2a-25d3-4c64-952c-967d648b0421}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- HVAC Component

OS:Sizing:Zone,
  {4f2ae8b7-fddd-4dbf-88b8-fc54f13c300c}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de363de7-3da9-46ed-bb45-4354a3b0c6f8}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- Thermal Zone

OS:Rendering:Color,
  {332e522f-68b4-45ed-99ac-706ad7008e63}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Handle
  RPrincipal,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {799c2f9e-c67a-4138-bc3b-34d04b50f57d}, !- Zone Air Inlet Port List
  {17c05499-32d7-4a22-82e8-89528feee2b5}, !- Zone Air Exhaust Port List
  {c7f5f640-3864-414d-a5a0-c05991562a1b}, !- Zone Air Node Name
  {98fc4ddc-abb0-4a97-91c6-d35607cfd64e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71101d11-fad6-424b-be9b-ef6d69906560}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b94f5863-809c-436a-9b36-a65dccdf0225}, !- Handle
  Node 7,                                 !- Name
  {c7f5f640-3864-414d-a5a0-c05991562a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7f5f640-3864-414d-a5a0-c05991562a1b}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Source Object
  11,                                     !- Outlet Port
  {b94f5863-809c-436a-9b36-a65dccdf0225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {799c2f9e-c67a-4138-bc3b-34d04b50f57d}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- HVAC Component

OS:PortList,
  {17c05499-32d7-4a22-82e8-89528feee2b5}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- HVAC Component

OS:PortList,
  {98fc4ddc-abb0-4a97-91c6-d35607cfd64e}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- HVAC Component

OS:Sizing:Zone,
  {063d86d3-3536-442c-be60-562133fe6d29}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84c0428f-ad7d-436b-90cb-5b88ba0fab11}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- Thermal Zone

OS:Rendering:Color,
  {71101d11-fad6-424b-be9b-ef6d69906560}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Handle
  Banio2,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeca737d-a5e2-434a-b0f7-20cddd59456d}, !- Zone Air Inlet Port List
  {163794b1-b191-4a0a-868e-2192e8d0f3c8}, !- Zone Air Exhaust Port List
  {a1b2a80d-bc76-4765-9e7d-31d768befd1a}, !- Zone Air Node Name
  {8423d1a0-a290-4453-a584-b9af81ec89b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {525832a9-e70e-402c-82a5-a435fc19ba45}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e768164f-61ed-46b0-93a9-c45ee2218df6}, !- Handle
  Node 8,                                 !- Name
  {a1b2a80d-bc76-4765-9e7d-31d768befd1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1b2a80d-bc76-4765-9e7d-31d768befd1a}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Source Object
  11,                                     !- Outlet Port
  {e768164f-61ed-46b0-93a9-c45ee2218df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeca737d-a5e2-434a-b0f7-20cddd59456d}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- HVAC Component

OS:PortList,
  {163794b1-b191-4a0a-868e-2192e8d0f3c8}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- HVAC Component

OS:PortList,
  {8423d1a0-a290-4453-a584-b9af81ec89b9}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- HVAC Component

OS:Sizing:Zone,
  {4c66a18b-7725-475b-9cec-ee8c48e84366}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb05a229-957e-4905-94d8-93e7349f3efe}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- Thermal Zone

OS:Rendering:Color,
  {525832a9-e70e-402c-82a5-a435fc19ba45}, !- Handle
  Rendering Color 9,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Handle
  Recamara3,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e47c8f9e-497a-4748-8d0b-7dd6fa04b665}, !- Zone Air Inlet Port List
  {6bbbbf94-4b36-4d1a-b2ff-9d19a84f42d2}, !- Zone Air Exhaust Port List
  {493fdd21-0705-4017-81b3-55a60dee1417}, !- Zone Air Node Name
  {d52c7980-5ec7-4d79-8079-84881a15deb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa592114-7f5b-403f-84c2-1d342e8fa5a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b68d1a14-4f39-4d83-89ed-c9713f523b51}, !- Handle
  Node 9,                                 !- Name
  {493fdd21-0705-4017-81b3-55a60dee1417}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {493fdd21-0705-4017-81b3-55a60dee1417}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Source Object
  11,                                     !- Outlet Port
  {b68d1a14-4f39-4d83-89ed-c9713f523b51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e47c8f9e-497a-4748-8d0b-7dd6fa04b665}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- HVAC Component

OS:PortList,
  {6bbbbf94-4b36-4d1a-b2ff-9d19a84f42d2}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- HVAC Component

OS:PortList,
  {d52c7980-5ec7-4d79-8079-84881a15deb6}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- HVAC Component

OS:Sizing:Zone,
  {948aa357-09be-4f66-ac06-6a1f7e2622e7}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec6feccf-595c-438c-b750-f6b314263974}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- Thermal Zone

OS:Rendering:Color,
  {fa592114-7f5b-403f-84c2-1d342e8fa5a7}, !- Handle
  Rendering Color 10,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DefaultConstructionSet,
  {e801ef6b-7786-411a-86ab-bfd0ba6ad6e3}, !- Handle
  SistemaConstructivoBase,                !- Name
  {0a682ec6-c447-4033-9589-c8fd94f8aadd}, !- Default Exterior Surface Constructions Name
  {3a5de092-80b8-4514-a607-7b0951c9d80f}, !- Default Interior Surface Constructions Name
  {ee95945d-5c3f-4eac-9893-340e4db69fda}, !- Default Ground Contact Surface Constructions Name
  {72ceb45a-376a-4767-ba2d-0da716e87189}, !- Default Exterior SubSurface Constructions Name
  {f55d60f1-ac9b-4197-b5ca-d94d85ec1726}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {f907e39a-6d78-409d-8693-def3ef52e639}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0a682ec6-c447-4033-9589-c8fd94f8aadd}, !- Handle
  Default Surface Constructions 1,        !- Name
  {84114679-8c89-4f61-aa86-c7fefbb6656e}, !- Floor Construction Name
  {0a55ac15-0317-4f18-9c3c-0e0a7612e89f}, !- Wall Construction Name
  {9858d2ab-2fb3-4955-bf1b-83b6014501d9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3a5de092-80b8-4514-a607-7b0951c9d80f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6f4126d5-e447-4ebb-978e-ae5ed7b612ee}, !- Floor Construction Name
  {aeff59eb-df58-4ae9-a283-e2f1ee4e1c79}, !- Wall Construction Name
  {f5e12be4-47f9-47bf-b382-e94f49b554d0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee95945d-5c3f-4eac-9893-340e4db69fda}, !- Handle
  Default Surface Constructions 3,        !- Name
  {573dd837-0a7f-4035-b01c-e49bc4b1e4ae}, !- Floor Construction Name
  {854ed1eb-f1cd-44fe-b550-35468de35cf0}, !- Wall Construction Name
  {424c34a1-3002-4579-bff1-30eb60c8edac}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72ceb45a-376a-4767-ba2d-0da716e87189}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b28e8163-44e3-41d5-a1bf-82227f7a8616}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {4b82f973-5653-48fb-85a5-3245b0f17f00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f55d60f1-ac9b-4197-b5ca-d94d85ec1726}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {c717c437-1af1-42b4-91aa-0ec0a2eb2419}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0a55ac15-0317-4f18-9c3c-0e0a7612e89f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {e2a18246-b802-4ba3-9eac-89325cea28f3}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:Material,
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1842196c-83b8-45c0-a548-31df23b77550}, !- Handle
  {7c88e229-f6f0-46b4-845a-690010cc0b68}; !- Material Name

OS:Material,
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {defd6836-f7d6-4c1c-b6b4-8fd4d3683818}, !- Handle
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}; !- Material Name

OS:Material,
  {1ed6d088-52b4-44ea-959f-25192390817a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eea8abf4-835b-40d2-bb2a-c0b19df217f7}, !- Handle
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Material Name

OS:StandardsInformation:Construction,
  {0666f51a-b991-459f-87fc-e3505c013d87}, !- Handle
  {0a55ac15-0317-4f18-9c3c-0e0a7612e89f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {84114679-8c89-4f61-aa86-c7fefbb6656e}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2, !- Name
  {2b83272a-d239-43e8-bf24-974642f839d2}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {1aca0b74-55e1-4b04-a580-618b664cd758}, !- Handle
  {84114679-8c89-4f61-aa86-c7fefbb6656e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {9858d2ab-2fb3-4955-bf1b-83b6014501d9}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Name
  {be1637ba-533d-4d2f-9edc-b3b8a10b9655}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {072a20d4-4556-4a42-ae63-858eba97e018}, !- Handle
  {9858d2ab-2fb3-4955-bf1b-83b6014501d9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {aeff59eb-df58-4ae9-a283-e2f1ee4e1c79}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Name
  {9baa0b8b-fe91-4cc5-ba6b-86e0bdb60562}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c446cc44-7075-47fc-887c-b81f5336f33d}, !- Handle
  {aeff59eb-df58-4ae9-a283-e2f1ee4e1c79}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {6f4126d5-e447-4ebb-978e-ae5ed7b612ee}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 5, !- Name
  {bc9dfabe-c239-4cf8-97ba-29e0a59808cc}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {e53040ac-650e-40a1-908b-34699b846758}, !- Handle
  {6f4126d5-e447-4ebb-978e-ae5ed7b612ee}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {f5e12be4-47f9-47bf-b382-e94f49b554d0}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, !- Name
  {f311d380-2415-45d5-9949-7532fe763a70}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f9e54d9-c769-49cb-9cd5-dc3ecdde3936}, !- Handle
  {f5e12be4-47f9-47bf-b382-e94f49b554d0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {854ed1eb-f1cd-44fe-b550-35468de35cf0}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7, !- Name
  {60ae7a1a-707f-4be3-a779-2062f77a5547}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {8e0d2bd5-77e6-45ea-b9d5-375de2ce5931}, !- Handle
  {854ed1eb-f1cd-44fe-b550-35468de35cf0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {573dd837-0a7f-4035-b01c-e49bc4b1e4ae}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Name
  {1f1e90b5-d218-4c5d-8cec-76a62ebe0170}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {cb8663cd-6ffa-4530-8084-b4765fbbdc65}, !- Handle
  {573dd837-0a7f-4035-b01c-e49bc4b1e4ae}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {424c34a1-3002-4579-bff1-30eb60c8edac}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 9, !- Name
  {17478ac4-b1a8-4e3b-9465-a9f2fa50c545}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa2f9c54-38c2-4af0-97c8-58339999bf70}, !- Handle
  {424c34a1-3002-4579-bff1-30eb60c8edac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {b28e8163-44e3-41d5-a1bf-82227f7a8616}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {7f6bdd9e-c0d8-47fa-807e-365bb019429b}, !- Surface Rendering Name
  {8c084ba3-8baf-4441-95f3-d686d8ceb4aa}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8c084ba3-8baf-4441-95f3-d686d8ceb4aa}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7e11e802-866e-4738-9793-bc88deaf1931}, !- Handle
  {8c084ba3-8baf-4441-95f3-d686d8ceb4aa}; !- Material Name

OS:StandardsInformation:Construction,
  {c0e30877-0267-4225-87c2-fb1ac282c036}, !- Handle
  {b28e8163-44e3-41d5-a1bf-82227f7a8616}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WeatherFile,
  {61d7db43-7381-4d84-900d-01bd22c01398}, !- Handle
  Zacatepec,                              !- City
  MOR,                                    !- State Province Region
  MEX,                                    !- Country
  SRC-TMYx,                               !- Data Source
  767270,                                 !- WMO Number
  18.7,                                   !- Latitude {deg}
  -99.167,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  995.8,                                  !- Elevation {m}
  MEX_MOR_Zacatepec.767270_TMYx.epw,      !- Url
  39F24000,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Construction,
  {4b82f973-5653-48fb-85a5-3245b0f17f00}, !- Handle
  Exterior Door,                          !- Name
  {86f88bff-788f-41fd-bf5f-0b16a31e527b}, !- Surface Rendering Name
  {b0a5cae6-6692-4b87-ba9f-26109a1f7ea5}, !- Layer 1
  {39775a5e-7da8-4457-a41b-ccbc754cdccf}; !- Layer 2

OS:Material,
  {b0a5cae6-6692-4b87-ba9f-26109a1f7ea5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bccda31e-9fff-42c3-a362-e7e0ff65459c}, !- Handle
  {b0a5cae6-6692-4b87-ba9f-26109a1f7ea5}; !- Material Name

OS:Material,
  {39775a5e-7da8-4457-a41b-ccbc754cdccf}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {276161d4-89e3-4990-b9b4-c714a9da0282}, !- Handle
  {39775a5e-7da8-4457-a41b-ccbc754cdccf}; !- Material Name

OS:StandardsInformation:Construction,
  {36d16a72-8053-47f8-a537-ad12468bcc94}, !- Handle
  {4b82f973-5653-48fb-85a5-3245b0f17f00}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c717c437-1af1-42b4-91aa-0ec0a2eb2419}, !- Handle
  Interior Door,                          !- Name
  {3d32cf67-0b51-4df0-bd51-bf7b2e06e4df}, !- Surface Rendering Name
  {84c54c94-9abe-44fe-9aa0-8155b991075b}; !- Layer 1

OS:Material,
  {84c54c94-9abe-44fe-9aa0-8155b991075b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c94e08c-30ce-4704-8e0d-a738fa6c2f83}, !- Handle
  {84c54c94-9abe-44fe-9aa0-8155b991075b}; !- Material Name

OS:StandardsInformation:Construction,
  {c0c68491-6f44-423e-9478-c28a6179ecc2}, !- Handle
  {c717c437-1af1-42b4-91aa-0ec0a2eb2419}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {e2a18246-b802-4ba3-9eac-89325cea28f3}, !- Handle
  Rendering Color 11,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b83272a-d239-43e8-bf24-974642f839d2}, !- Handle
  Rendering Color 12,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be1637ba-533d-4d2f-9edc-b3b8a10b9655}, !- Handle
  Rendering Color 13,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9baa0b8b-fe91-4cc5-ba6b-86e0bdb60562}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc9dfabe-c239-4cf8-97ba-29e0a59808cc}, !- Handle
  Rendering Color 15,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f311d380-2415-45d5-9949-7532fe763a70}, !- Handle
  Rendering Color 16,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60ae7a1a-707f-4be3-a779-2062f77a5547}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f1e90b5-d218-4c5d-8cec-76a62ebe0170}, !- Handle
  Rendering Color 18,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17478ac4-b1a8-4e3b-9465-a9f2fa50c545}, !- Handle
  Rendering Color 19,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f6bdd9e-c0d8-47fa-807e-365bb019429b}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86f88bff-788f-41fd-bf5f-0b16a31e527b}, !- Handle
  Rendering Color 21,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d32cf67-0b51-4df0-bd51-bf7b2e06e4df}, !- Handle
  Rendering Color 22,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Surface,
  {072d8397-cad3-44ce-b718-c5e9709a0eac}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a906c12a-7dd2-42ee-89f8-1346604ee040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf910d31-b742-4724-b79b-1a51de1336ca}, !- Handle
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83f2ff7a-5814-4ce4-9d95-fa623a974dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8282b2-8bdc-42cb-b1b3-7926d5a58246}, !- Handle
  Face 42,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d421f6-b8ca-4099-89a7-9a80e4547749}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea78a8bc-23f5-4dab-8598-a22d83f9bfd0}, !- Handle
  Face 46,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54d421f6-b8ca-4099-89a7-9a80e4547749}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3, 8.7, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.3, 8.7, 1.5,                          !- X,Y,Z Vertex 2 {m}
  4.7, 8.7, 1.5,                          !- X,Y,Z Vertex 3 {m}
  4.7, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb39d811-8fdd-4d43-93e7-e74ef164cfc5}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f56e1967-6f55-45c4-ac97-7f899742d223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85f80d18-a269-4944-b8e4-cd8920fc2241}, !- Handle
  Face 43,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51435fb-59b0-4073-8e0b-b8c8bb5aebc7}, !- Handle
  Face 26,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  4.2, 5, 2.4384;                         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b7c2642d-3365-44bb-b668-fd514a1c34dd}, !- Handle
  Face 25,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 0,                              !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 4 {m}
  5.8, 5, 0;                              !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {870676bf-75db-4228-bea8-0aecac92cb87}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ebe9080-216f-49c4-838c-c7451ddb5ce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f54141-31f3-4d72-85d4-357b255dca0e}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d692a0d-e527-49e8-86bd-fc476872f22e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56e1967-6f55-45c4-ac97-7f899742d223}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb39d811-8fdd-4d43-93e7-e74ef164cfc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e87be6-0d8c-404c-bf3d-6ebd93cfa9fe}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7c81c08-543a-4420-92ea-cb7d92d35938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  4.2, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380ed13c-8d59-4a61-8b01-b42b1d69cdaa}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4a8702-f55a-45d8-9493-9a07a78eeb8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0737676-c6ee-4674-bf8b-01906e8517fb}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08cc9f09-2224-4df5-8507-689056eade95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288fc86c-9748-4730-adac-88c58c7898c9}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {794275ef-3dec-4fe1-a02f-21a581e45931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369709ce-8a9f-4a65-8a3b-d6eddb8717ee}, !- Handle
  Face 64,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  8.8, 5.6, 2.4384;                       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {8d1988dd-286e-48fc-88d8-b675a2104f19}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d11204f4-b65b-42b6-b345-2ee0b89d72bf}, !- Handle
  Face 66,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d1988dd-286e-48fc-88d8-b675a2104f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 4.5, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 4.5, 1.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 5.1, 1.5,                          !- X,Y,Z Vertex 3 {m}
  8.8, 5.1, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109e709a-0af8-434b-ae78-584593677b8e}, !- Handle
  Face 63,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 4 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {885088d2-281b-4699-a90d-145ce72e55ec}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {462fb158-de86-4dd6-aa6e-7e3c6ff0084e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71748aa2-8e22-4716-bf78-771d470a8d57}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {289b7214-6d5b-4afe-a85c-cc062e0e37f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6468c031-1fae-4c9b-8e67-dd750088ab40}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 8.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.1, 8.7, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c23b549-1f9f-4fdc-97a9-7628e0f1f19e}, !- Handle
  Face 41,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6468c031-1fae-4c9b-8e67-dd750088ab40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 8.7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  1, 8.7, 1.5,                            !- X,Y,Z Vertex 2 {m}
  0.4, 8.7, 1.5,                          !- X,Y,Z Vertex 3 {m}
  0.4, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7dd9b4-654a-4ea1-bab7-b7fcd8d83537}, !- Handle
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62acf270-3262-4b19-aeba-079bd4c08043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53991d03-6917-4ecb-9c4f-97a77ca47161}, !- Handle
  Face 33,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 4 {m}
  -1.1, 8.7, 0;                           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {cb76f361-4b6d-413e-a9d3-362134df309a}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a3c0d7-b1d0-445f-91ad-65901c2dd7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34bcfb54-1c1e-45d9-98c0-b5be99d2b17e}, !- Handle
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e0168f1-8ba3-487e-b7b7-0396f4badf17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126905b0-b615-473a-b681-99876b9b59c6}, !- Handle
  Face 34,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 8.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  1.4, 8.7, 2.4384;                       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {68dd1462-588f-4b68-9d0f-5b26ab77d7f0}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 8.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -1.1, 8.7, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9259745f-6860-495f-9cbb-c64ba17efe1c}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0168f1-8ba3-487e-b7b7-0396f4badf17}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34bcfb54-1c1e-45d9-98c0-b5be99d2b17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6e2ecc-279e-4324-bf0a-408af71180da}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25698cb9-4579-45e4-bcf8-533c0012123c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.6, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18775772-cffc-445e-9728-32e226e731db}, !- Handle
  Face 93,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f230f178-cb8d-4bf2-8986-4fb3e1bceef4}, !- Handle
  Face 94,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 2.4384,                      !- X,Y,Z Vertex 4 {m}
  -2.5, 0, 2.4384;                        !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f5f10a8d-33c1-4100-988f-e111d4388565}, !- Handle
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -2.5, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ae0c82-8015-48eb-9a1c-fc3e35f1a653}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c799f7-2f0c-492c-91e9-6ba81bc25e07}, !- Handle
  Face 101,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49ae0c82-8015-48eb-9a1c-fc3e35f1a653}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.6, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  -1.6, 0, 1,                             !- X,Y,Z Vertex 2 {m}
  -1, 0, 1,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d692a0d-e527-49e8-86bd-fc476872f22e}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f54141-31f3-4d72-85d4-357b255dca0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f2ff7a-5814-4ce4-9d95-fa623a974dcf}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf910d31-b742-4724-b79b-1a51de1336ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc265a45-20fe-4645-a4f7-a33db43d6ed9}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {050a59b0-8791-4557-9e2e-0dbea2f25d33}, !- Handle
  Face 59,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc265a45-20fe-4645-a4f7-a33db43d6ed9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.55, 8.7, 2.1,                         !- X,Y,Z Vertex 1 {m}
  7.55, 8.7, 1,                           !- X,Y,Z Vertex 2 {m}
  6.35, 8.7, 1,                           !- X,Y,Z Vertex 3 {m}
  6.35, 8.7, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a13c36-0402-4828-ab27-bdb2f5f3950b}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1079fd61-3602-458a-ae2e-c23ee7774c14}, !- Handle
  Face 61,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35a13c36-0402-4828-ab27-bdb2f5f3950b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 5.8, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 5.8, 1,                            !- X,Y,Z Vertex 2 {m}
  8.8, 6.4, 1,                            !- X,Y,Z Vertex 3 {m}
  8.8, 6.4, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08cc9f09-2224-4df5-8507-689056eade95}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0737676-c6ee-4674-bf8b-01906e8517fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 5.6, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76feb431-8471-422f-b2c8-fea9f0a393b8}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6869049-0088-45bd-ae44-6e6529cdec8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3609125-918b-4859-8d02-f6b61a387025}, !- Handle
  Face 50,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 4 {m}
  8.8, 8.7, 0,                            !- X,Y,Z Vertex 5 {m}
  8.8, 5.6, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dcdf2682-d2b6-42d3-ac74-594d4432aa82}, !- Handle
  Face 51,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  6.6, 5.6, 2.4384;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7ac9ae1a-3293-4a2b-9322-505b8d3c2b72}, !- Handle
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a31d3ff7-6f11-4526-8956-d406d0a97e21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 0.8, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034a7026-5880-433c-b9e9-b69c23515e3a}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba49f89-1090-4ef3-bfb8-25e7f4f5e52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc6e146-4b1b-4666-9af3-ba0a21033f7c}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f11ce978-381e-464f-9670-5ebf45a2642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76d44f3-8c69-4e8b-8f7b-c1ead3b31e9d}, !- Handle
  Face 72,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 4 {m}
  5.8, 0.8, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f4c79f28-dd6e-43ca-bc27-1043a3267ca4}, !- Handle
  Face 73,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  3.1, 0.8, 2.4384;                       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {193df50b-a107-496d-b722-eb752ef2cf84}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3683f1c5-fa17-43da-af04-798ac65c7aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d72c973-d81c-4610-8a78-11c4bf261848}, !- Handle
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5835cfd8-e653-4a40-9cb3-0dccc8cb35dd}, !- Handle
  Face 80,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d72c973-d81c-4610-8a78-11c4bf261848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  4.25, 0.8, 1,                           !- X,Y,Z Vertex 2 {m}
  5.45, 0.8, 1,                           !- X,Y,Z Vertex 3 {m}
  5.45, 0.8, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b76a6fc3-59ad-4eb8-af0f-010436ee8ca7}, !- Handle
  Face 82,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  5.8, 0.8, 2.4384;                       !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {4f86389a-f125-4a9a-a3d1-6de06a70660c}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf575459-dc11-4fbc-b09a-16e29b8c8a7c}, !- Handle
  Face 90,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f86389a-f125-4a9a-a3d1-6de06a70660c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 2.8, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 2.8, 1,                            !- X,Y,Z Vertex 2 {m}
  8.8, 3.4, 1,                            !- X,Y,Z Vertex 3 {m}
  8.8, 3.4, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae65a11-bdb1-41a5-8b21-7f55601887ae}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7e3daf-f06c-4093-a64d-11b325245e02}, !- Handle
  Face 92,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aae65a11-bdb1-41a5-8b21-7f55601887ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.05, 0.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.05, 0.8, 1,                           !- X,Y,Z Vertex 2 {m}
  7.25, 0.8, 1,                           !- X,Y,Z Vertex 3 {m}
  7.25, 0.8, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844fb3ec-83a9-4b65-99b6-c07ecfff42b5}, !- Handle
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 4 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 5 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 6 {m}
  8.8, 0.8, 0;                            !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {289b7214-6d5b-4afe-a85c-cc062e0e37f0}, !- Handle
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71748aa2-8e22-4716-bf78-771d470a8d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba49f89-1090-4ef3-bfb8-25e7f4f5e52e}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {034a7026-5880-433c-b9e9-b69c23515e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3683f1c5-fa17-43da-af04-798ac65c7aec}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {193df50b-a107-496d-b722-eb752ef2cf84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.9, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.8, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2467dd-c651-492b-96c7-c377d9f12a42}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6047f138-a6f9-489f-ab1d-026d048bf25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462fb158-de86-4dd6-aa6e-7e3c6ff0084e}, !- Handle
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885088d2-281b-4699-a90d-145ce72e55ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a906c12a-7dd2-42ee-89f8-1346604ee040}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072d8397-cad3-44ce-b718-c5e9709a0eac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 8.7, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13494c2-913f-4cb5-8f81-efe9d26dc7aa}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a45d778-2499-42b8-b3c2-285adeadcbff}, !- Handle
  Face 8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b13494c2-913f-4cb5-8f81-efe9d26dc7aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.7, 8.7, 2.1,                          !- X,Y,Z Vertex 1 {m}
  3.7, 8.7, 1,                            !- X,Y,Z Vertex 2 {m}
  1.9, 8.7, 1,                            !- X,Y,Z Vertex 3 {m}
  1.9, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a3c0d7-b1d0-445f-91ad-65901c2dd7df}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb76f361-4b6d-413e-a9d3-362134df309a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5d122e-6057-4b64-9e77-6cf26c65571e}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  3.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.1, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c81c08-543a-4420-92ea-cb7d92d35938}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e87be6-0d8c-404c-bf3d-6ebd93cfa9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a31d3ff7-6f11-4526-8956-d406d0a97e21}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac9ae1a-3293-4a2b-9322-505b8d3c2b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38663b50-91be-4768-abac-34d965764ec3}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.1, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65125dd7-378d-476f-be56-ee4023aee7b3}, !- Handle
  Face 24,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38663b50-91be-4768-abac-34d965764ec3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  0.25, 0, 0.4,                           !- X,Y,Z Vertex 2 {m}
  2.85, 0, 0.4,                           !- X,Y,Z Vertex 3 {m}
  2.85, 0, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4a8702-f55a-45d8-9493-9a07a78eeb8f}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380ed13c-8d59-4a61-8b01-b42b1d69cdaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  4.2, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ebe9080-216f-49c4-838c-c7451ddb5ce2}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {870676bf-75db-4228-bea8-0aecac92cb87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 5, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7270f06b-0e0a-4f58-a2a7-271bd2595d07}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 7 {m}
  5.8, 5, 2.4384,                         !- X,Y,Z Vertex 8 {m}
  4.2, 5, 2.4384,                         !- X,Y,Z Vertex 9 {m}
  4.2, 6.5, 2.4384,                       !- X,Y,Z Vertex 10 {m}
  4.2, 8.7, 2.4384,                       !- X,Y,Z Vertex 11 {m}
  1.4, 8.7, 2.4384,                       !- X,Y,Z Vertex 12 {m}
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 13 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 14 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 15 {m}

OS:Surface,
  {6047f138-a6f9-489f-ab1d-026d048bf25e}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f2467dd-c651-492b-96c7-c377d9f12a42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6869049-0088-45bd-ae44-6e6529cdec8e}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76feb431-8471-422f-b2c8-fea9f0a393b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dbffcf-0226-4190-91fc-d3483be590a1}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 4 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 5 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 6 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 7 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 8 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 9 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 10 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 11 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 12 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 13 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 14 {m}
  3.1, 0, 0;                              !- X,Y,Z Vertex 15 {m}

OS:Surface,
  {25698cb9-4579-45e4-bcf8-533c0012123c}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6e2ecc-279e-4324-bf0a-408af71180da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 5.6, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f11ce978-381e-464f-9670-5ebf45a2642b}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc6e146-4b1b-4666-9af3-ba0a21033f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794275ef-3dec-4fe1-a02f-21a581e45931}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {288fc86c-9748-4730-adac-88c58c7898c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62acf270-3262-4b19-aeba-079bd4c08043}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7dd9b4-654a-4ea1-bab7-b7fcd8d83537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 5.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.4384;                         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f907e39a-6d78-409d-8693-def3ef52e639}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {e479db07-f904-4914-aa70-ba738f7debd7}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {049e5352-1c2a-4dcc-a74d-09dbe8a8eaed}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:Material,
  {049e5352-1c2a-4dcc-a74d-09dbe8a8eaed}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c4a0429-fc21-420d-a0b1-b03945876d25}, !- Handle
  {049e5352-1c2a-4dcc-a74d-09dbe8a8eaed}; !- Material Name

OS:StandardsInformation:Construction,
  {978d957f-e523-4228-8ff2-d88b823a4f73}, !- Handle
  {f907e39a-6d78-409d-8693-def3ef52e639}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Rendering:Color,
  {e479db07-f904-4914-aa70-ba738f7debd7}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

