
OS:Version,
  {87540d0a-5b46-4091-bea5-9f0e72df5733}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {1a03f352-20e7-4d61-8a25-72fcb5e4a109}, !- Handle
  Zacatepec,                              !- Name
  39.7653,                                !- Latitude {deg}
  39.7653,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  995.8,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ca81a232-fd80-435a-bf8e-80c9d8e86f39}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {e552767a-49ae-4183-b2d6-adeb6c379d1e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {d5d89813-6108-4635-aeaa-9b6fe9a4044d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e801ef6b-7786-411a-86ab-bfd0ba6ad6e3}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {88766329-9701-4aec-a7ee-cd43fa619a79}; !- Handle

OS:SimulationControl,
  {78e94e3e-9615-48e1-b394-296174f6b77f}; !- Handle

OS:Sizing:Parameters,
  {2ee73715-aca2-4b34-bce5-8d734bb36bf0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {034700dc-d36a-499e-b462-47d97f87f73a}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c12030a5-f48c-4a77-9223-489e70b1fc88}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {01a386fd-f1e2-4d06-8ce5-756aa098ac85}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {434ee10f-9633-4885-92b8-579b3aea6a63}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {cfbb3f8b-eedd-4e70-8af5-371457d3bf14}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Space,
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Handle
  E_Banio,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {45a830c9-78cb-4dfb-a410-9df7c213c6b2}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {45a830c9-78cb-4dfb-a410-9df7c213c6b2}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Handle
  E_Cocina,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Handle
  E_Recamara3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Handle
  E_Banio2,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Handle
  E_Closet,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Handle
  E_Escaleras,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Handle
  E_RPrincipal,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Handle
  E_Recamara2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Handle
  E_SalaComedor,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6e4bbe2-5846-44be-bcfa-b3c0a161acbb}, !- Building Story Name
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Handle
  Escaleras,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d655a9ef-a94b-4772-8158-728dccda2677}, !- Zone Air Inlet Port List
  {9f6d1592-c35d-49bb-9c16-73632a066fcd}, !- Zone Air Exhaust Port List
  {24c9d2d7-8b6d-4791-ba02-83cb1dc1ff61}, !- Zone Air Node Name
  {b0523610-4183-4f09-8062-43240e931c40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1195ecc9-072d-4763-97ef-111dbb0c965c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe522d12-cef0-48fd-aef5-bbbba4ab93af}, !- Handle
  Node 1,                                 !- Name
  {24c9d2d7-8b6d-4791-ba02-83cb1dc1ff61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c9d2d7-8b6d-4791-ba02-83cb1dc1ff61}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Source Object
  11,                                     !- Outlet Port
  {fe522d12-cef0-48fd-aef5-bbbba4ab93af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d655a9ef-a94b-4772-8158-728dccda2677}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- HVAC Component

OS:PortList,
  {9f6d1592-c35d-49bb-9c16-73632a066fcd}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- HVAC Component

OS:PortList,
  {b0523610-4183-4f09-8062-43240e931c40}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- HVAC Component

OS:Sizing:Zone,
  {ae8beb12-d252-419b-885a-15ff4df9e783}, !- Handle
  {b028a990-d11f-47cc-bde8-51d4055dfb75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56555678-7c9a-4157-8521-e5c1e4b92451}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b028a990-d11f-47cc-bde8-51d4055dfb75}; !- Thermal Zone

OS:Rendering:Color,
  {1195ecc9-072d-4763-97ef-111dbb0c965c}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Handle
  Cocina,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c97254f-a382-4e1d-8fbc-e29b673acfec}, !- Zone Air Inlet Port List
  {38fc1018-731d-477c-aada-99009396df5e}, !- Zone Air Exhaust Port List
  {1ae5300c-374d-4706-8d5c-8cdc984d09f0}, !- Zone Air Node Name
  {1357ce43-750f-4b55-90ad-e91e46bb199c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8f51dcf-74a2-401c-b87f-eb602adfdec4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {244fd362-f75e-4b2b-ad8a-b9f29b2fed3e}, !- Handle
  Node 2,                                 !- Name
  {1ae5300c-374d-4706-8d5c-8cdc984d09f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae5300c-374d-4706-8d5c-8cdc984d09f0}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Source Object
  11,                                     !- Outlet Port
  {244fd362-f75e-4b2b-ad8a-b9f29b2fed3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c97254f-a382-4e1d-8fbc-e29b673acfec}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- HVAC Component

OS:PortList,
  {38fc1018-731d-477c-aada-99009396df5e}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- HVAC Component

OS:PortList,
  {1357ce43-750f-4b55-90ad-e91e46bb199c}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- HVAC Component

OS:Sizing:Zone,
  {0e6136f6-3daf-4291-991a-d728372fdacb}, !- Handle
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64d50a10-4d34-4256-ab6d-ceef098d924d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {92cc2002-8c15-45c1-89e8-1e85d4b4d416}; !- Thermal Zone

OS:Rendering:Color,
  {c8f51dcf-74a2-401c-b87f-eb602adfdec4}, !- Handle
  Rendering Color 3,                      !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Handle
  SalaComedor,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ba3304b-057a-4749-af26-2fd764b04438}, !- Zone Air Inlet Port List
  {b70e53dd-8045-4ed8-911d-372f2ce5c3f5}, !- Zone Air Exhaust Port List
  {388051bd-e4ad-45f6-964b-7e049bdfecc8}, !- Zone Air Node Name
  {b3117dc1-97d1-4f00-974c-c2a594e7632c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87faf4c8-0264-4e3a-9c20-b077f8b62d12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86e52a55-6fed-4484-b8cd-ec809cd73b98}, !- Handle
  Node 3,                                 !- Name
  {388051bd-e4ad-45f6-964b-7e049bdfecc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {388051bd-e4ad-45f6-964b-7e049bdfecc8}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Source Object
  11,                                     !- Outlet Port
  {86e52a55-6fed-4484-b8cd-ec809cd73b98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ba3304b-057a-4749-af26-2fd764b04438}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- HVAC Component

OS:PortList,
  {b70e53dd-8045-4ed8-911d-372f2ce5c3f5}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- HVAC Component

OS:PortList,
  {b3117dc1-97d1-4f00-974c-c2a594e7632c}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- HVAC Component

OS:Sizing:Zone,
  {134104fe-1453-4450-b022-b01671ca6352}, !- Handle
  {011277e3-115f-495f-9489-a7061ae83e0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94611a3f-d043-41fb-9c44-2242c89323ba}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {011277e3-115f-495f-9489-a7061ae83e0b}; !- Thermal Zone

OS:Rendering:Color,
  {87faf4c8-0264-4e3a-9c20-b077f8b62d12}, !- Handle
  Rendering Color 4,                      !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Handle
  Recamara2,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93586b80-c790-4372-a09d-498a214c49f8}, !- Zone Air Inlet Port List
  {70743718-ae7c-43ec-84cf-405965fec7b1}, !- Zone Air Exhaust Port List
  {36b54760-c20a-48f3-a2a9-7b18433abc94}, !- Zone Air Node Name
  {0cbd0aed-1d76-46ec-89e9-6daa9075655e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64408e17-ceb3-4a5e-aa36-6fb554360a17}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9aea18cd-353f-43ed-9db0-e30b8f8eb8da}, !- Handle
  Node 4,                                 !- Name
  {36b54760-c20a-48f3-a2a9-7b18433abc94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36b54760-c20a-48f3-a2a9-7b18433abc94}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Source Object
  11,                                     !- Outlet Port
  {9aea18cd-353f-43ed-9db0-e30b8f8eb8da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93586b80-c790-4372-a09d-498a214c49f8}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- HVAC Component

OS:PortList,
  {70743718-ae7c-43ec-84cf-405965fec7b1}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- HVAC Component

OS:PortList,
  {0cbd0aed-1d76-46ec-89e9-6daa9075655e}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- HVAC Component

OS:Sizing:Zone,
  {0336407f-0c34-42c1-b3bd-3c20cac189a4}, !- Handle
  {7267621f-fa6f-4485-83ec-11da0fb11939}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2808802f-1b30-4673-82af-489a27e466d8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7267621f-fa6f-4485-83ec-11da0fb11939}; !- Thermal Zone

OS:Rendering:Color,
  {64408e17-ceb3-4a5e-aa36-6fb554360a17}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Handle
  Closet,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92786a91-38e7-410b-83f1-92cd29f2c573}, !- Zone Air Inlet Port List
  {ea125e4a-198a-41f1-9351-97ec5dd89424}, !- Zone Air Exhaust Port List
  {ff61a0d3-10f5-45a9-84ec-aeb66f2e1e0e}, !- Zone Air Node Name
  {89458dbe-15e6-4576-9f9f-dee5c6009a05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db493ab6-90c2-4874-8fad-3b110416b95b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {116f27ec-cc27-4dc2-868e-48449e3edb6b}, !- Handle
  Node 5,                                 !- Name
  {ff61a0d3-10f5-45a9-84ec-aeb66f2e1e0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff61a0d3-10f5-45a9-84ec-aeb66f2e1e0e}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Source Object
  11,                                     !- Outlet Port
  {116f27ec-cc27-4dc2-868e-48449e3edb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92786a91-38e7-410b-83f1-92cd29f2c573}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- HVAC Component

OS:PortList,
  {ea125e4a-198a-41f1-9351-97ec5dd89424}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- HVAC Component

OS:PortList,
  {89458dbe-15e6-4576-9f9f-dee5c6009a05}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- HVAC Component

OS:Sizing:Zone,
  {b2b8cfc8-141f-4805-8005-fb3666e1d42a}, !- Handle
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2e68aa4-1c38-4dcc-82c1-2ab4e5975504}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1a965d59-0eb1-407c-9937-09bb18a1d9d6}; !- Thermal Zone

OS:Rendering:Color,
  {db493ab6-90c2-4874-8fad-3b110416b95b}, !- Handle
  Rendering Color 6,                      !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Handle
  Banio,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de78d601-9d05-4540-8701-7e84366cf2e0}, !- Zone Air Inlet Port List
  {1d143c34-57b5-40dd-b6c3-16c091e74afd}, !- Zone Air Exhaust Port List
  {a4dbc8b5-dad8-4132-a763-d70050b34974}, !- Zone Air Node Name
  {0289cc2a-25d3-4c64-952c-967d648b0421}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {332e522f-68b4-45ed-99ac-706ad7008e63}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07e5e799-e348-4ec0-8276-d8d3fe1e1b09}, !- Handle
  Node 6,                                 !- Name
  {a4dbc8b5-dad8-4132-a763-d70050b34974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4dbc8b5-dad8-4132-a763-d70050b34974}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Source Object
  11,                                     !- Outlet Port
  {07e5e799-e348-4ec0-8276-d8d3fe1e1b09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de78d601-9d05-4540-8701-7e84366cf2e0}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- HVAC Component

OS:PortList,
  {1d143c34-57b5-40dd-b6c3-16c091e74afd}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- HVAC Component

OS:PortList,
  {0289cc2a-25d3-4c64-952c-967d648b0421}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- HVAC Component

OS:Sizing:Zone,
  {4f2ae8b7-fddd-4dbf-88b8-fc54f13c300c}, !- Handle
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de363de7-3da9-46ed-bb45-4354a3b0c6f8}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {27d1ac57-bc3a-4988-b2aa-a7e351b6c5ab}; !- Thermal Zone

OS:Rendering:Color,
  {332e522f-68b4-45ed-99ac-706ad7008e63}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Handle
  RPrincipal,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {799c2f9e-c67a-4138-bc3b-34d04b50f57d}, !- Zone Air Inlet Port List
  {17c05499-32d7-4a22-82e8-89528feee2b5}, !- Zone Air Exhaust Port List
  {c7f5f640-3864-414d-a5a0-c05991562a1b}, !- Zone Air Node Name
  {98fc4ddc-abb0-4a97-91c6-d35607cfd64e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71101d11-fad6-424b-be9b-ef6d69906560}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b94f5863-809c-436a-9b36-a65dccdf0225}, !- Handle
  Node 7,                                 !- Name
  {c7f5f640-3864-414d-a5a0-c05991562a1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7f5f640-3864-414d-a5a0-c05991562a1b}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Source Object
  11,                                     !- Outlet Port
  {b94f5863-809c-436a-9b36-a65dccdf0225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {799c2f9e-c67a-4138-bc3b-34d04b50f57d}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- HVAC Component

OS:PortList,
  {17c05499-32d7-4a22-82e8-89528feee2b5}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- HVAC Component

OS:PortList,
  {98fc4ddc-abb0-4a97-91c6-d35607cfd64e}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- HVAC Component

OS:Sizing:Zone,
  {063d86d3-3536-442c-be60-562133fe6d29}, !- Handle
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84c0428f-ad7d-436b-90cb-5b88ba0fab11}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9838fcd7-9db5-4ad7-86c6-c240062fc35f}; !- Thermal Zone

OS:Rendering:Color,
  {71101d11-fad6-424b-be9b-ef6d69906560}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Handle
  Banio2,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeca737d-a5e2-434a-b0f7-20cddd59456d}, !- Zone Air Inlet Port List
  {163794b1-b191-4a0a-868e-2192e8d0f3c8}, !- Zone Air Exhaust Port List
  {a1b2a80d-bc76-4765-9e7d-31d768befd1a}, !- Zone Air Node Name
  {8423d1a0-a290-4453-a584-b9af81ec89b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {525832a9-e70e-402c-82a5-a435fc19ba45}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e768164f-61ed-46b0-93a9-c45ee2218df6}, !- Handle
  Node 8,                                 !- Name
  {a1b2a80d-bc76-4765-9e7d-31d768befd1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1b2a80d-bc76-4765-9e7d-31d768befd1a}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Source Object
  11,                                     !- Outlet Port
  {e768164f-61ed-46b0-93a9-c45ee2218df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeca737d-a5e2-434a-b0f7-20cddd59456d}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- HVAC Component

OS:PortList,
  {163794b1-b191-4a0a-868e-2192e8d0f3c8}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- HVAC Component

OS:PortList,
  {8423d1a0-a290-4453-a584-b9af81ec89b9}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- HVAC Component

OS:Sizing:Zone,
  {4c66a18b-7725-475b-9cec-ee8c48e84366}, !- Handle
  {ec769c09-3100-4f76-b219-4f6c7755aae3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb05a229-957e-4905-94d8-93e7349f3efe}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ec769c09-3100-4f76-b219-4f6c7755aae3}; !- Thermal Zone

OS:Rendering:Color,
  {525832a9-e70e-402c-82a5-a435fc19ba45}, !- Handle
  Rendering Color 9,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Handle
  Recamara3,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e47c8f9e-497a-4748-8d0b-7dd6fa04b665}, !- Zone Air Inlet Port List
  {6bbbbf94-4b36-4d1a-b2ff-9d19a84f42d2}, !- Zone Air Exhaust Port List
  {493fdd21-0705-4017-81b3-55a60dee1417}, !- Zone Air Node Name
  {d52c7980-5ec7-4d79-8079-84881a15deb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa592114-7f5b-403f-84c2-1d342e8fa5a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b68d1a14-4f39-4d83-89ed-c9713f523b51}, !- Handle
  Node 9,                                 !- Name
  {493fdd21-0705-4017-81b3-55a60dee1417}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {493fdd21-0705-4017-81b3-55a60dee1417}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Source Object
  11,                                     !- Outlet Port
  {b68d1a14-4f39-4d83-89ed-c9713f523b51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e47c8f9e-497a-4748-8d0b-7dd6fa04b665}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- HVAC Component

OS:PortList,
  {6bbbbf94-4b36-4d1a-b2ff-9d19a84f42d2}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- HVAC Component

OS:PortList,
  {d52c7980-5ec7-4d79-8079-84881a15deb6}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- HVAC Component

OS:Sizing:Zone,
  {948aa357-09be-4f66-ac06-6a1f7e2622e7}, !- Handle
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec6feccf-595c-438c-b750-f6b314263974}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {955ab072-a91c-4abb-9dcc-be9fc285cffa}; !- Thermal Zone

OS:Rendering:Color,
  {fa592114-7f5b-403f-84c2-1d342e8fa5a7}, !- Handle
  Rendering Color 10,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DefaultConstructionSet,
  {e801ef6b-7786-411a-86ab-bfd0ba6ad6e3}, !- Handle
  SistemaConstructivoBase,                !- Name
  {0a682ec6-c447-4033-9589-c8fd94f8aadd}, !- Default Exterior Surface Constructions Name
  {3a5de092-80b8-4514-a607-7b0951c9d80f}, !- Default Interior Surface Constructions Name
  {ee95945d-5c3f-4eac-9893-340e4db69fda}, !- Default Ground Contact Surface Constructions Name
  {72ceb45a-376a-4767-ba2d-0da716e87189}, !- Default Exterior SubSurface Constructions Name
  {f55d60f1-ac9b-4197-b5ca-d94d85ec1726}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {f907e39a-6d78-409d-8693-def3ef52e639}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0a682ec6-c447-4033-9589-c8fd94f8aadd}, !- Handle
  Default Surface Constructions 1,        !- Name
  {84114679-8c89-4f61-aa86-c7fefbb6656e}, !- Floor Construction Name
  {0a55ac15-0317-4f18-9c3c-0e0a7612e89f}, !- Wall Construction Name
  {9858d2ab-2fb3-4955-bf1b-83b6014501d9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3a5de092-80b8-4514-a607-7b0951c9d80f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6f4126d5-e447-4ebb-978e-ae5ed7b612ee}, !- Floor Construction Name
  {aeff59eb-df58-4ae9-a283-e2f1ee4e1c79}, !- Wall Construction Name
  {f5e12be4-47f9-47bf-b382-e94f49b554d0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee95945d-5c3f-4eac-9893-340e4db69fda}, !- Handle
  Default Surface Constructions 3,        !- Name
  {573dd837-0a7f-4035-b01c-e49bc4b1e4ae}, !- Floor Construction Name
  {854ed1eb-f1cd-44fe-b550-35468de35cf0}, !- Wall Construction Name
  {424c34a1-3002-4579-bff1-30eb60c8edac}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72ceb45a-376a-4767-ba2d-0da716e87189}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b28e8163-44e3-41d5-a1bf-82227f7a8616}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {4b82f973-5653-48fb-85a5-3245b0f17f00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f55d60f1-ac9b-4197-b5ca-d94d85ec1726}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {c717c437-1af1-42b4-91aa-0ec0a2eb2419}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0a55ac15-0317-4f18-9c3c-0e0a7612e89f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {e2a18246-b802-4ba3-9eac-89325cea28f3}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:Material,
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1842196c-83b8-45c0-a548-31df23b77550}, !- Handle
  {7c88e229-f6f0-46b4-845a-690010cc0b68}; !- Material Name

OS:Material,
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {defd6836-f7d6-4c1c-b6b4-8fd4d3683818}, !- Handle
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}; !- Material Name

OS:Material,
  {1ed6d088-52b4-44ea-959f-25192390817a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eea8abf4-835b-40d2-bb2a-c0b19df217f7}, !- Handle
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Material Name

OS:StandardsInformation:Construction,
  {0666f51a-b991-459f-87fc-e3505c013d87}, !- Handle
  {0a55ac15-0317-4f18-9c3c-0e0a7612e89f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {84114679-8c89-4f61-aa86-c7fefbb6656e}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2, !- Name
  {2b83272a-d239-43e8-bf24-974642f839d2}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {1aca0b74-55e1-4b04-a580-618b664cd758}, !- Handle
  {84114679-8c89-4f61-aa86-c7fefbb6656e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {9858d2ab-2fb3-4955-bf1b-83b6014501d9}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3, !- Name
  {be1637ba-533d-4d2f-9edc-b3b8a10b9655}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {072a20d4-4556-4a42-ae63-858eba97e018}, !- Handle
  {9858d2ab-2fb3-4955-bf1b-83b6014501d9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {aeff59eb-df58-4ae9-a283-e2f1ee4e1c79}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4, !- Name
  {9baa0b8b-fe91-4cc5-ba6b-86e0bdb60562}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {c446cc44-7075-47fc-887c-b81f5336f33d}, !- Handle
  {aeff59eb-df58-4ae9-a283-e2f1ee4e1c79}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {6f4126d5-e447-4ebb-978e-ae5ed7b612ee}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 5, !- Name
  {bc9dfabe-c239-4cf8-97ba-29e0a59808cc}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {e53040ac-650e-40a1-908b-34699b846758}, !- Handle
  {6f4126d5-e447-4ebb-978e-ae5ed7b612ee}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {f5e12be4-47f9-47bf-b382-e94f49b554d0}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, !- Name
  {f311d380-2415-45d5-9949-7532fe763a70}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f9e54d9-c769-49cb-9cd5-dc3ecdde3936}, !- Handle
  {f5e12be4-47f9-47bf-b382-e94f49b554d0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {854ed1eb-f1cd-44fe-b550-35468de35cf0}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7, !- Name
  {60ae7a1a-707f-4be3-a779-2062f77a5547}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {8e0d2bd5-77e6-45ea-b9d5-375de2ce5931}, !- Handle
  {854ed1eb-f1cd-44fe-b550-35468de35cf0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {573dd837-0a7f-4035-b01c-e49bc4b1e4ae}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 8, !- Name
  {1f1e90b5-d218-4c5d-8cec-76a62ebe0170}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {cb8663cd-6ffa-4530-8084-b4765fbbdc65}, !- Handle
  {573dd837-0a7f-4035-b01c-e49bc4b1e4ae}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {424c34a1-3002-4579-bff1-30eb60c8edac}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 9, !- Name
  {17478ac4-b1a8-4e3b-9465-a9f2fa50c545}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {29b1c597-25af-4423-8d5d-80bc1027ddc0}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa2f9c54-38c2-4af0-97c8-58339999bf70}, !- Handle
  {424c34a1-3002-4579-bff1-30eb60c8edac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {b28e8163-44e3-41d5-a1bf-82227f7a8616}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {7f6bdd9e-c0d8-47fa-807e-365bb019429b}, !- Surface Rendering Name
  {8c084ba3-8baf-4441-95f3-d686d8ceb4aa}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8c084ba3-8baf-4441-95f3-d686d8ceb4aa}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7e11e802-866e-4738-9793-bc88deaf1931}, !- Handle
  {8c084ba3-8baf-4441-95f3-d686d8ceb4aa}; !- Material Name

OS:StandardsInformation:Construction,
  {c0e30877-0267-4225-87c2-fb1ac282c036}, !- Handle
  {b28e8163-44e3-41d5-a1bf-82227f7a8616}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WeatherFile,
  {61d7db43-7381-4d84-900d-01bd22c01398}, !- Handle
  Zacatepec,                              !- City
  MOR,                                    !- State Province Region
  MEX,                                    !- Country
  SRC-TMYx,                               !- Data Source
  767270,                                 !- WMO Number
  18.7,                                   !- Latitude {deg}
  -99.167,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  995.8,                                  !- Elevation {m}
  C:/Users/gbv/AppData/Local/Temp/osmodel-066d-d94c-eb56-d19a-1717710608-0/resources/files/MEX_MOR_Zacatepec.767270_TMYx.epw, !- Url
  39F24000,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Construction,
  {4b82f973-5653-48fb-85a5-3245b0f17f00}, !- Handle
  Exterior Door,                          !- Name
  {86f88bff-788f-41fd-bf5f-0b16a31e527b}, !- Surface Rendering Name
  {b0a5cae6-6692-4b87-ba9f-26109a1f7ea5}, !- Layer 1
  {39775a5e-7da8-4457-a41b-ccbc754cdccf}; !- Layer 2

OS:Material,
  {b0a5cae6-6692-4b87-ba9f-26109a1f7ea5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bccda31e-9fff-42c3-a362-e7e0ff65459c}, !- Handle
  {b0a5cae6-6692-4b87-ba9f-26109a1f7ea5}; !- Material Name

OS:Material,
  {39775a5e-7da8-4457-a41b-ccbc754cdccf}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {276161d4-89e3-4990-b9b4-c714a9da0282}, !- Handle
  {39775a5e-7da8-4457-a41b-ccbc754cdccf}; !- Material Name

OS:StandardsInformation:Construction,
  {36d16a72-8053-47f8-a537-ad12468bcc94}, !- Handle
  {4b82f973-5653-48fb-85a5-3245b0f17f00}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c717c437-1af1-42b4-91aa-0ec0a2eb2419}, !- Handle
  Interior Door,                          !- Name
  {3d32cf67-0b51-4df0-bd51-bf7b2e06e4df}, !- Surface Rendering Name
  {84c54c94-9abe-44fe-9aa0-8155b991075b}; !- Layer 1

OS:Material,
  {84c54c94-9abe-44fe-9aa0-8155b991075b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c94e08c-30ce-4704-8e0d-a738fa6c2f83}, !- Handle
  {84c54c94-9abe-44fe-9aa0-8155b991075b}; !- Material Name

OS:StandardsInformation:Construction,
  {c0c68491-6f44-423e-9478-c28a6179ecc2}, !- Handle
  {c717c437-1af1-42b4-91aa-0ec0a2eb2419}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {e2a18246-b802-4ba3-9eac-89325cea28f3}, !- Handle
  Rendering Color 11,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b83272a-d239-43e8-bf24-974642f839d2}, !- Handle
  Rendering Color 12,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be1637ba-533d-4d2f-9edc-b3b8a10b9655}, !- Handle
  Rendering Color 13,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9baa0b8b-fe91-4cc5-ba6b-86e0bdb60562}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc9dfabe-c239-4cf8-97ba-29e0a59808cc}, !- Handle
  Rendering Color 15,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f311d380-2415-45d5-9949-7532fe763a70}, !- Handle
  Rendering Color 16,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60ae7a1a-707f-4be3-a779-2062f77a5547}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f1e90b5-d218-4c5d-8cec-76a62ebe0170}, !- Handle
  Rendering Color 18,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17478ac4-b1a8-4e3b-9465-a9f2fa50c545}, !- Handle
  Rendering Color 19,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f6bdd9e-c0d8-47fa-807e-365bb019429b}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86f88bff-788f-41fd-bf5f-0b16a31e527b}, !- Handle
  Rendering Color 21,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d32cf67-0b51-4df0-bd51-bf7b2e06e4df}, !- Handle
  Rendering Color 22,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Construction,
  {f907e39a-6d78-409d-8693-def3ef52e639}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {e479db07-f904-4914-aa70-ba738f7debd7}, !- Surface Rendering Name
  {7c88e229-f6f0-46b4-845a-690010cc0b68}, !- Layer 1
  {049e5352-1c2a-4dcc-a74d-09dbe8a8eaed}, !- Layer 2
  {1ed6d088-52b4-44ea-959f-25192390817a}; !- Layer 3

OS:Material,
  {049e5352-1c2a-4dcc-a74d-09dbe8a8eaed}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c4a0429-fc21-420d-a0b1-b03945876d25}, !- Handle
  {049e5352-1c2a-4dcc-a74d-09dbe8a8eaed}; !- Material Name

OS:StandardsInformation:Construction,
  {978d957f-e523-4228-8ff2-d88b823a4f73}, !- Handle
  {f907e39a-6d78-409d-8693-def3ef52e639}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Rendering:Color,
  {e479db07-f904-4914-aa70-ba738f7debd7}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Surface,
  {5791480d-f5a3-4373-8f40-a1f9e6dfc699}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f87687e-24a9-4c60-90c5-b214f49a2043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dff9aa0-f073-4803-ab6d-4aaec4a22f53}, !- Handle
  Face 57,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5791480d-f5a3-4373-8f40-a1f9e6dfc699}, !- Surface Name
  {d9cd3b58-e0e4-4a63-b8f4-4a1115cb7e13}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 7.3, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.8, 7.3, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.6, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9697c6-31b6-4a59-8b1c-0ad376df03be}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74466a9f-f217-41a9-80a6-2d28f75ce80f}, !- Handle
  Face 59,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c9697c6-31b6-4a59-8b1c-0ad376df03be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.55, 8.7, 2.1,                         !- X,Y,Z Vertex 1 {m}
  7.55, 8.7, 1,                           !- X,Y,Z Vertex 2 {m}
  6.35, 8.7, 1,                           !- X,Y,Z Vertex 3 {m}
  6.35, 8.7, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3461fa-e99e-4ef3-a841-62efed5bf626}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d6b96b-1cee-4fc7-a768-7005d9f9d861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 5.6, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538bd040-801b-4550-861f-cef6de6751c0}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c86efaf-b0da-4170-af01-ef1798fb5434}, !- Handle
  Face 61,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {538bd040-801b-4550-861f-cef6de6751c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 5.8, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 5.8, 1,                            !- X,Y,Z Vertex 2 {m}
  8.8, 6.4, 1,                            !- X,Y,Z Vertex 3 {m}
  8.8, 6.4, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6987b71-21e5-40f5-b9b4-1d4d81d8dc8c}, !- Handle
  Face 51,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 2.5,                          !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 4 {m}
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 5 {m}
  6.6, 5.6, 2.5;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6261f360-12d4-441b-9aa1-ed8e4599f98d}, !- Handle
  Face 50,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 4 {m}
  8.8, 8.7, 0,                            !- X,Y,Z Vertex 5 {m}
  8.8, 5.6, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a3655436-c5e2-4e0b-923b-016a7a22b665}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5705817-2a1e-4fc2-8882-3f0ee59a2e1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a14bd624-119c-484f-a1e1-ca2a9d85a4c7}, !- Handle
  Face 53,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a3655436-c5e2-4e0b-923b-016a7a22b665}, !- Surface Name
  {fea15648-1617-4069-9282-3f1a06d47f76}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85, 5.6, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.85, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  6.55, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  6.55, 5.6, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f539e7-cb8e-47b7-b044-11d621806cf9}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4bf2245-405c-4c6b-87b0-ea01a2829223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66e030c-b713-4a15-938a-c71f825072ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9848d0c-77c1-4f28-897e-e71a35ced2c0}, !- Handle
  Face 55,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a2f539e7-cb8e-47b7-b044-11d621806cf9}, !- Surface Name
  {75c51a25-f868-40e9-a1cb-9b4175fdfd16}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 6.45, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.8, 6.45, 0,                           !- X,Y,Z Vertex 2 {m}
  5.8, 5.75, 0,                           !- X,Y,Z Vertex 3 {m}
  5.8, 5.75, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5f5f65-aad4-452f-b28b-ece456a9bd0b}, !- Handle
  Face 42,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f68ec2-c1d3-4d57-b674-17b5e5333cfc}, !- Handle
  Face 43,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 2.5,                          !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4753e22a-965e-481e-a155-ec878aa6061f}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ebb47a-aacd-415b-bf40-7d4fff523298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85672a9a-c86b-4cbf-b598-bdaa2c43abc3}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a65b8b-a968-443a-ac04-76795a508727}, !- Handle
  Face 46,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85672a9a-c86b-4cbf-b598-bdaa2c43abc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.3, 8.7, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.3, 8.7, 1.5,                          !- X,Y,Z Vertex 2 {m}
  4.7, 8.7, 1.5,                          !- X,Y,Z Vertex 3 {m}
  4.7, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f87687e-24a9-4c60-90c5-b214f49a2043}, !- Handle
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5791480d-f5a3-4373-8f40-a1f9e6dfc699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9cd3b58-e0e4-4a63-b8f4-4a1115cb7e13}, !- Handle
  Face 48,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6f87687e-24a9-4c60-90c5-b214f49a2043}, !- Surface Name
  {5dff9aa0-f073-4803-ab6d-4aaec4a22f53}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 6.6, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.8, 6.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 7.3, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 7.3, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95419b00-d6c2-4c67-9f57-14649a7da7a5}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85c30a-92e6-41f0-ad0f-0e298b751a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c2fcae-e151-4356-8aa1-6805b0f1611e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b59101d-7ffc-4f41-b765-dd03769c855e}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6890f5c-8e3a-4027-80c0-dbf78a5974ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84bb93f1-8df3-48c1-91c8-882ce353056f}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa87bd0-8fc6-48c4-8b7a-d7baf8271dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 4.2, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b6d8b2-bae2-4d7a-93ab-127566a2b53b}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dc2be77-dbcd-409d-bbb6-e90f3fd33056}, !- Handle
  Face 66,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15b6d8b2-bae2-4d7a-93ab-127566a2b53b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 4.5, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 4.5, 1.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 5.1, 1.5,                          !- X,Y,Z Vertex 3 {m}
  8.8, 5.1, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e099f06-3387-4b02-8c08-58991a467823}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406cdc70-d05f-4217-a6e2-ddd0822be4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac27b7ee-2d56-48e1-a994-0f667af68b08}, !- Handle
  Face 70,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8e099f06-3387-4b02-8c08-58991a467823}, !- Surface Name
  {8d4ae8c4-5873-461c-b538-e88319331ca7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6, 5.45, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.6, 5.45, 0,                           !- X,Y,Z Vertex 2 {m}
  6.6, 4.75, 0,                           !- X,Y,Z Vertex 3 {m}
  6.6, 4.75, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d6b96b-1cee-4fc7-a768-7005d9f9d861}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3461fa-e99e-4ef3-a841-62efed5bf626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62a0996-47ff-44b3-9416-bf04c7f6fd4c}, !- Handle
  Face 63,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 5.6, 0,                            !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 4 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {ea02d823-e09c-45a0-82d0-e4b27ce788f5}, !- Handle
  Face 64,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f36bad4-0e29-404c-b90d-bc5412d979da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 2.5,                          !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 2.5,                          !- X,Y,Z Vertex 4 {m}
  8.8, 5.6, 2.5;                          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {dbc58c13-c003-48c2-b0e2-892ee19d530b}, !- Handle
  Face 26,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.5,                          !- X,Y,Z Vertex 4 {m}
  4.2, 5, 2.5;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b66e030c-b713-4a15-938a-c71f825072ee}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f539e7-cb8e-47b7-b044-11d621806cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 6.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75c51a25-f868-40e9-a1cb-9b4175fdfd16}, !- Handle
  Face 30,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b66e030c-b713-4a15-938a-c71f825072ee}, !- Surface Name
  {e9848d0c-77c1-4f28-897e-e71a35ced2c0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8, 5.75, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.8, 5.75, 0,                           !- X,Y,Z Vertex 2 {m}
  5.8, 6.45, 0,                           !- X,Y,Z Vertex 3 {m}
  5.8, 6.45, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed9bcba-ff71-416a-bb10-993c65096508}, !- Handle
  Face 25,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 0,                              !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 4 {m}
  5.8, 5, 0;                              !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {48c2fcae-e151-4356-8aa1-6805b0f1611e}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95419b00-d6c2-4c67-9f57-14649a7da7a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0950ff06-636a-4527-be2e-f6d4a5c25a99}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30329ef5-a435-40a1-9abe-4c60e09f3222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  4.2, 5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265c8928-b16a-41a1-b7e0-c692954839aa}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80ae1bf4-8f32-405b-aed9-ee2ade46d8c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c0ccd5-00e5-42e9-93ab-a0b9a2966c87}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c48e89e-bab6-47c9-9596-0433f2b221c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c88b9c46-8775-426d-86ef-5be084adf304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1788f64-911f-4b79-9887-56488e75ad1b}, !- Handle
  Face 72,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 4 {m}
  5.8, 0.8, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a33bb323-4157-414e-a049-1b65dc6bcc28}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd680f00-497a-47e7-8b1d-0c43a6151784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.9, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1ac69e-e718-45cc-a7d5-909c82a9fb50}, !- Handle
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 2.5,                          !- X,Y,Z Vertex 2 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4103ebe-7a9f-4b75-b2ec-7e881aad437a}, !- Handle
  Face 80,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef1ac69e-e718-45cc-a7d5-909c82a9fb50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  4.25, 0.8, 1,                           !- X,Y,Z Vertex 2 {m}
  5.45, 0.8, 1,                           !- X,Y,Z Vertex 3 {m}
  5.45, 0.8, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a91754-1f81-4d2d-8912-bfee81f6ad6b}, !- Handle
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {930633d0-bc73-46f2-a66a-ec871443a4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 0.8, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c70c409-e17a-484d-8fca-4c6b34033615}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16017357-5f63-45b8-b1b0-afb671124956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c584f7-0675-4278-847c-e5c9b4449b9d}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c68414-8d67-408d-ab20-e3f1f176bc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8361ff7e-b35d-4a68-a760-2a70721133c4}, !- Handle
  Face 76,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2c584f7-0675-4278-847c-e5c9b4449b9d}, !- Surface Name
  {aafacd60-69d3-4178-96e5-082139bc2d6c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6, 4.2, 2.1,                          !- X,Y,Z Vertex 1 {m}
  5.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  4.9, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  4.9, 4.2, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d20288-d078-450c-9e2d-d1b601501ccd}, !- Handle
  Face 73,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa1a26f3-9f0a-42d3-8f5a-9cf23a21b6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 2.5,                          !- X,Y,Z Vertex 4 {m}
  3.1, 0.8, 2.5;                          !- X,Y,Z Vertex 5 {m}

OS:Space,
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Handle
  E_Escaleras2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {46818349-4c56-449d-9883-1cdef979f6f8}, !- Building Story Name
  {9a553507-5c2a-482c-b303-0ea5b6974db4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e90fa4b7-ad57-46fd-af7c-70ec91ab07a8}, !- Handle
  Face 103,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  0, 5.6, 5,                              !- X,Y,Z Vertex 2 {m}
  -2.5, 5.6, 5,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83cf959-bfd7-4cc5-8c90-090888e7e7c9}, !- Handle
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.6, 5,                           !- X,Y,Z Vertex 1 {m}
  0, 5.6, 5,                              !- X,Y,Z Vertex 2 {m}
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605c26af-cc5a-4539-a5b5-c1406d2875e9}, !- Handle
  Face 102,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9cfc4f-dcfd-446d-bff5-5ae61dc6034c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313ef8f9-9c2e-4f17-838f-e1fea3ea7e59}, !- Handle
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 5,                             !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 5,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 5.6, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ec68ce-db8d-482f-b01d-79b372e9f47b}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 5,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0af96063-2d02-4505-8f20-1469b9cb300b}, !- Handle
  Face 108,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68ec68ce-db8d-482f-b01d-79b372e9f47b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.7, 0, 4.6,                           !- X,Y,Z Vertex 1 {m}
  -1.7, 0, 3.5,                           !- X,Y,Z Vertex 2 {m}
  -1.1, 0, 3.5,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 0, 4.6;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6737eb4b-e5ec-44b0-81c7-6798559fd244}, !- Handle
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f980b46-3e9f-44ed-b8de-d1524604fcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {46818349-4c56-449d-9883-1cdef979f6f8}, !- Handle
  Story 2,                                !- Name
  2.5,                                    !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d0fd1d68-278f-4de9-820c-cc74ba70a140}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {d0fd1d68-278f-4de9-820c-cc74ba70a140}, !- Handle
  Rendering Color 24,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51;                                     !- Rendering Blue Value

OS:Surface,
  {4823057e-31d3-4980-90b3-e804676b433a}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 5.6, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -1.1, 8.7, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -1.1, 8.7, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6512b8d-17a0-49ad-9004-0c936d73af1c}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 8.7, 2.5,                         !- X,Y,Z Vertex 1 {m}
  1.4, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.1, 8.7, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9180feed-efe5-47a0-85e3-f0a963163175}, !- Handle
  Face 41,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6512b8d-17a0-49ad-9004-0c936d73af1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 8.7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  1, 8.7, 1.5,                            !- X,Y,Z Vertex 2 {m}
  0.4, 8.7, 1.5,                          !- X,Y,Z Vertex 3 {m}
  0.4, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e20336c-4813-41e0-83d8-1682bf701cf9}, !- Handle
  Face 34,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 8.7, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 2.5,                         !- X,Y,Z Vertex 2 {m}
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 2.5,                          !- X,Y,Z Vertex 4 {m}
  1.4, 8.7, 2.5;                          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {ee0ef9b9-7a3a-4349-b824-6aba67c4eb8f}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b6708a9-ce7e-4147-89f6-bb56eea0a79a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7100c70-b841-4b15-8cbe-6a43c54a6c24}, !- Handle
  Face 36,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ee0ef9b9-7a3a-4349-b824-6aba67c4eb8f}, !- Surface Name
  {1a970cdf-9290-4e68-b0d9-7840df56e74a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 6.3, 2.1,                          !- X,Y,Z Vertex 1 {m}
  1.4, 6.3, 0,                            !- X,Y,Z Vertex 2 {m}
  1.4, 7, 0,                              !- X,Y,Z Vertex 3 {m}
  1.4, 7, 2.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc368238-0eb2-47c4-9320-f936548baaeb}, !- Handle
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d684775-709f-492c-9a42-7f2de43afcff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd1b49e3-bf65-487b-a57e-01c29f933bb2}, !- Handle
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b81a166-5f00-4869-bbd3-07971441b141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1, 5.6, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1377bd4-ffbb-4328-b86a-4d95d6134f7b}, !- Handle
  Face 33,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0a67a8a-f5a6-416d-adc0-41077dd0dcb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 4 {m}
  -1.1, 8.7, 0;                           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bd9cfc4f-dcfd-446d-bff5-5ae61dc6034c}, !- Handle
  Face 94,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605c26af-cc5a-4539-a5b5-c1406d2875e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -2.5, 5.6, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f112063-7d1f-4ede-8e0f-4b76b86310db}, !- Handle
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -2.5, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b81a166-5f00-4869-bbd3-07971441b141}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd1b49e3-bf65-487b-a57e-01c29f933bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.1, 5.6, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21cc4dff-d07e-430b-bbc2-c49be8794a97}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9b996a-1215-455e-b4d8-849d88e9303c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.6, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09abf02d-7b86-467b-90e7-60ac3159cf10}, !- Handle
  Face 99,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {21cc4dff-d07e-430b-bbc2-c49be8794a97}, !- Surface Name
  {deb0b9cc-b9de-44d8-acb2-7190f68dbc05}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  0, 4.7, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 5.4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.4, 2.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed2a0ac-af59-497d-9ae6-e15119eb0dba}, !- Handle
  Face 93,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -2.5, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {9982b79e-bcbf-4287-a270-14500c7c0de7}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.6, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -1.1, 5.6, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -1.1, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 5.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ecbe4d-55a1-486c-b029-28b1c5beb380}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87bb470d-305e-491e-9814-4266336c86ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad65f791-404b-441a-88cb-1178365e4b5a}, !- Handle
  Face 101,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48ecbe4d-55a1-486c-b029-28b1c5beb380}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.6, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  -1.6, 0, 1,                             !- X,Y,Z Vertex 2 {m}
  -1, 0, 1,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d03817-3ea2-4350-a9b8-2c51ffb2fa90}, !- Handle
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 4 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 5 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 6 {m}
  8.8, 0.8, 0;                            !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {e6890f5c-8e3a-4027-80c0-dbf78a5974ef}, !- Handle
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b59101d-7ffc-4f41-b765-dd03769c855e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 4.2, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd680f00-497a-47e7-8b1d-0c43a6151784}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a33bb323-4157-414e-a049-1b65dc6bcc28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.9, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa87bd0-8fc6-48c4-8b7a-d7baf8271dad}, !- Handle
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84bb93f1-8df3-48c1-91c8-882ce353056f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.7, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b2974c-d531-4818-8d78-7d3bbbbbf113}, !- Handle
  Face 82,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  8.7, 4.2, 2.5,                          !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 4 {m}
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 5 {m}
  5.8, 0.9, 2.5,                          !- X,Y,Z Vertex 6 {m}
  5.8, 0.8, 2.5;                          !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {16017357-5f63-45b8-b1b0-afb671124956}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c70c409-e17a-484d-8fca-4c6b34033615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0.9, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 0.9, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 0.8, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5668669b-c1d4-43d4-97b3-24119f35f511}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 0.8, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca959092-4fac-4616-9e9e-160e3d2c8c04}, !- Handle
  Face 92,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5668669b-c1d4-43d4-97b3-24119f35f511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.05, 0.8, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.05, 0.8, 1,                           !- X,Y,Z Vertex 2 {m}
  7.25, 0.8, 1,                           !- X,Y,Z Vertex 3 {m}
  7.25, 0.8, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7e3a31-4725-4513-9975-3dfb9fcc1ed7}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  8.8, 0.8, 2.5,                          !- X,Y,Z Vertex 2 {m}
  8.8, 0.8, 0,                            !- X,Y,Z Vertex 3 {m}
  8.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a21e2dbb-4c43-465b-b45c-4b48dcb8cc1d}, !- Handle
  Face 90,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd7e3a31-4725-4513-9975-3dfb9fcc1ed7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8, 2.8, 2.1,                          !- X,Y,Z Vertex 1 {m}
  8.8, 2.8, 1,                            !- X,Y,Z Vertex 2 {m}
  8.8, 3.4, 1,                            !- X,Y,Z Vertex 3 {m}
  8.8, 3.4, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332f2b9d-a51b-45fe-8e2e-e42d9444f940}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6dc674-554f-4615-820a-6e6e34d9d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7e2c4b-49e5-4a85-b947-6237a8700304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be2e12a2-e948-486c-8f9a-9cc59cdcdddb}, !- Handle
  Face 86,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {332f2b9d-a51b-45fe-8e2e-e42d9444f940}, !- Surface Name
  {b85e2273-61cf-4337-9b0d-36a825a1a966}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.55, 4.2, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.55, 4.2, 0,                           !- X,Y,Z Vertex 2 {m}
  5.85, 4.2, 0,                           !- X,Y,Z Vertex 3 {m}
  5.85, 4.2, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ebb47a-aacd-415b-bf40-7d4fff523298}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4753e22a-965e-481e-a155-ec878aa6061f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 6.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 8.7, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f235b6-4f63-4189-bbb7-4a50d2e4adca}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 8.7, 2.5,                          !- X,Y,Z Vertex 1 {m}
  4.2, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ef9ee28-8f7d-40c1-935a-f65201ae9159}, !- Handle
  Face 8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92f235b6-4f63-4189-bbb7-4a50d2e4adca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.7, 8.7, 2.1,                          !- X,Y,Z Vertex 1 {m}
  3.7, 8.7, 1,                            !- X,Y,Z Vertex 2 {m}
  1.9, 8.7, 1,                            !- X,Y,Z Vertex 3 {m}
  1.9, 8.7, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b44240c-1ed3-4743-940f-0f632325bc14}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  3.1, 0, 2.5,                            !- X,Y,Z Vertex 2 {m}
  3.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.1, 0.8, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9b996a-1215-455e-b4d8-849d88e9303c}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21cc4dff-d07e-430b-bbc2-c49be8794a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {deb0b9cc-b9de-44d8-acb2-7190f68dbc05}, !- Handle
  Face 3,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3b9b996a-1215-455e-b4d8-849d88e9303c}, !- Surface Name
  {09abf02d-7b86-467b-90e7-60ac3159cf10}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4, 2.1,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.7, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.7, 2.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b998994e-eb1a-45ca-b582-52f29c1983cb}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 2.5,                          !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 2.5,                          !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 4 {m}
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 5 {m}
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 6 {m}
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 7 {m}
  5.8, 5, 2.5,                            !- X,Y,Z Vertex 8 {m}
  4.2, 5, 2.5,                            !- X,Y,Z Vertex 9 {m}
  4.2, 6.5, 2.5,                          !- X,Y,Z Vertex 10 {m}
  4.2, 8.7, 2.5,                          !- X,Y,Z Vertex 11 {m}
  1.4, 8.7, 2.5,                          !- X,Y,Z Vertex 12 {m}
  1.4, 5.6, 2.5,                          !- X,Y,Z Vertex 13 {m}
  0, 5.6, 2.5,                            !- X,Y,Z Vertex 14 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 15 {m}

OS:Surface,
  {1d684775-709f-492c-9a42-7f2de43afcff}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc368238-0eb2-47c4-9320-f936548baaeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.6, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6708a9-ce7e-4147-89f6-bb56eea0a79a}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0ef9b9-7a3a-4349-b824-6aba67c4eb8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  1.4, 8.7, 2.5,                          !- X,Y,Z Vertex 2 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a970cdf-9290-4e68-b0d9-7840df56e74a}, !- Handle
  Face 6,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0b6708a9-ce7e-4147-89f6-bb56eea0a79a}, !- Surface Name
  {a7100c70-b841-4b15-8cbe-6a43c54a6c24}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 7, 2.1,                            !- X,Y,Z Vertex 1 {m}
  1.4, 7, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 6.3, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 6.3, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c68414-8d67-408d-ab20-e3f1f176bc10}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c584f7-0675-4278-847c-e5c9b4449b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  3.1, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aafacd60-69d3-4178-96e5-082139bc2d6c}, !- Handle
  Face 20,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {21c68414-8d67-408d-ab20-e3f1f176bc10}, !- Surface Name
  {8361ff7e-b35d-4a68-a760-2a70721133c4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9, 4.2, 2.1,                          !- X,Y,Z Vertex 1 {m}
  4.9, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  5.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.6, 4.2, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88b9c46-8775-426d-86ef-5be084adf304}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c0ccd5-00e5-42e9-93ab-a0b9a2966c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  4.2, 5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60274a33-bb26-43b3-ad27-2751402651aa}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.6, 0,                              !- X,Y,Z Vertex 2 {m}
  1.4, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 8.7, 0,                            !- X,Y,Z Vertex 4 {m}
  4.2, 8.7, 0,                            !- X,Y,Z Vertex 5 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 6 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 7 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 8 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 9 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 10 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 11 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 12 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 13 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 14 {m}
  3.1, 0, 0;                              !- X,Y,Z Vertex 15 {m}

OS:Surface,
  {30329ef5-a435-40a1-9abe-4c60e09f3222}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0950ff06-636a-4527-be2e-f6d4a5c25a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2, 5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  4.2, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  4.2, 6.5, 0,                            !- X,Y,Z Vertex 3 {m}
  4.2, 6.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5705817-2a1e-4fc2-8882-3f0ee59a2e1e}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3655436-c5e2-4e0b-923b-016a7a22b665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 2 {m}
  6.6, 5.6, 0,                            !- X,Y,Z Vertex 3 {m}
  5.8, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea15648-1617-4069-9282-3f1a06d47f76}, !- Handle
  Face 14,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b5705817-2a1e-4fc2-8882-3f0ee59a2e1e}, !- Surface Name
  {a14bd624-119c-484f-a1e1-ca2a9d85a4c7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.55, 5.6, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.55, 5.6, 0,                           !- X,Y,Z Vertex 2 {m}
  5.85, 5.6, 0,                           !- X,Y,Z Vertex 3 {m}
  5.85, 5.6, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ae1bf4-8f32-405b-aed9-ee2ade46d8c8}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265c8928-b16a-41a1-b7e0-c692954839aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 5.6, 0,                            !- X,Y,Z Vertex 2 {m}
  5.8, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7e2c4b-49e5-4a85-b947-6237a8700304}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {332f2b9d-a51b-45fe-8e2e-e42d9444f940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 4.2, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b85e2273-61cf-4337-9b0d-36a825a1a966}, !- Handle
  Face 18,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5b7e2c4b-49e5-4a85-b947-6237a8700304}, !- Surface Name
  {be2e12a2-e948-486c-8f9a-9cc59cdcdddb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.85, 4.2, 2.1,                         !- X,Y,Z Vertex 1 {m}
  5.85, 4.2, 0,                           !- X,Y,Z Vertex 2 {m}
  6.55, 4.2, 0,                           !- X,Y,Z Vertex 3 {m}
  6.55, 4.2, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930633d0-bc73-46f2-a66a-ec871443a4db}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6a91754-1f81-4d2d-8912-bfee81f6ad6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0.8, 2.5,                          !- X,Y,Z Vertex 1 {m}
  3.1, 0.8, 0,                            !- X,Y,Z Vertex 2 {m}
  3.1, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.1, 4.2, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406cdc70-d05f-4217-a6e2-ddd0822be4f9}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e099f06-3387-4b02-8c08-58991a467823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6, 5.6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  6.6, 4.2, 2.5,                          !- X,Y,Z Vertex 2 {m}
  6.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  6.6, 5.6, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d4ae8c4-5873-461c-b538-e88319331ca7}, !- Handle
  Face 16,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {406cdc70-d05f-4217-a6e2-ddd0822be4f9}, !- Surface Name
  {ac27b7ee-2d56-48e1-a994-0f667af68b08}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6, 4.75, 2.1,                         !- X,Y,Z Vertex 1 {m}
  6.6, 4.75, 0,                           !- X,Y,Z Vertex 2 {m}
  6.6, 5.45, 0,                           !- X,Y,Z Vertex 3 {m}
  6.6, 5.45, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d02189d-9713-41f3-98e6-4719e45cb2a5}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e44f0e-8640-454f-8f61-381949d06d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.1, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd0520f5-a78d-4579-b9e4-0e413adc7e8c}, !- Handle
  Face 24,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d02189d-9713-41f3-98e6-4719e45cb2a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 2.1,                           !- X,Y,Z Vertex 1 {m}
  0.25, 0, 0.4,                           !- X,Y,Z Vertex 2 {m}
  2.85, 0, 0.4,                           !- X,Y,Z Vertex 3 {m}
  2.85, 0, 2.1;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a553507-5c2a-482c-b303-0ea5b6974db4}, !- Handle
  Escaleras2,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e71b3c34-cca5-4b07-9b31-75f8046290ac}, !- Zone Air Inlet Port List
  {6bba3dda-0fbb-4657-875c-36302826aa35}, !- Zone Air Exhaust Port List
  {bdc4e66e-3226-4843-bd02-786e78185133}, !- Zone Air Node Name
  {c05e8f3a-76bd-4e9e-8369-2e1ba646a475}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4099398f-99a6-4e88-9c6f-897aa5850ff6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cec2f356-b92e-4037-b946-ef2fccc4ae96}, !- Handle
  Node 10,                                !- Name
  {bdc4e66e-3226-4843-bd02-786e78185133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdc4e66e-3226-4843-bd02-786e78185133}, !- Handle
  {9a553507-5c2a-482c-b303-0ea5b6974db4}, !- Source Object
  11,                                     !- Outlet Port
  {cec2f356-b92e-4037-b946-ef2fccc4ae96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e71b3c34-cca5-4b07-9b31-75f8046290ac}, !- Handle
  {9a553507-5c2a-482c-b303-0ea5b6974db4}; !- HVAC Component

OS:PortList,
  {6bba3dda-0fbb-4657-875c-36302826aa35}, !- Handle
  {9a553507-5c2a-482c-b303-0ea5b6974db4}; !- HVAC Component

OS:PortList,
  {c05e8f3a-76bd-4e9e-8369-2e1ba646a475}, !- Handle
  {9a553507-5c2a-482c-b303-0ea5b6974db4}; !- HVAC Component

OS:Sizing:Zone,
  {a0c26043-1ccb-4884-b969-e610f7fcbb2a}, !- Handle
  {9a553507-5c2a-482c-b303-0ea5b6974db4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05dc4c82-2769-4343-94ef-201928747f94}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9a553507-5c2a-482c-b303-0ea5b6974db4}; !- Thermal Zone

OS:Rendering:Color,
  {4099398f-99a6-4e88-9c6f-897aa5850ff6}, !- Handle
  Rendering Color 25,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Output:Variable,
  {4a6b102b-85e8-4787-86ab-530cc812f178}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

